Site Name;Date;Comment
21 Melrose;Sept-24;
21 Melrose;Oct-24;
21 Melrose;Nov-24;
21 Melrose;Dec-24;
21 Melrose;Jan-25;
21 Melrose;Feb-25;"Underperforming
Low demand
Excessive rain and cloudy weather for approx. 2 weeks
-50% less production compared to Feb 2024
Avg load: Feb 2024: 200kW; Feb 2025 150-160kW"
21 Melrose;Mar-25;"Underperforming due to Low demand
System performance is >65% expected production 
System Performance improved by 9% compared to last month
System Performance decreased by 55% compared to march 2024
System Performance affected by rain on some days"
21 Melrose;Apr-25;"1. Underperformance due to low demand
2. Production is 63% of expected 
3. Production is 45% Compared to April 2024
4. Production is the same compared to last month"
21 Melrose;May-25;"1. Production is 102% of the expected energy.
2. Production is 16% less compared to May 2024.
3. Production is 39% more compared to last month.
4. There is no downtime on the solar, Eskom, and communication."
21 Melrose;Jun-25;"1. Production is 108% of the expected energy.
2. Production is 6% less compared to June 2024.
3. Production is 6% more compared to last month.
4. There is no downtime on the solar, Eskom, and communication."
21 Melrose;Jul-25;"1. Production is 96% of the expected energy.
2. Production is 10% less compared to Jul 2024.
3. Production is 12% less compared to last month.
4. There is no downtime on the solar, Eskom, and communication."
21 Melrose;Aug-25;"1. Production is 76% of the expected energy.
2. Production is 6% less compared to Aug 2024.
3. Production is 20% less compared to last month.
4. System performed moderately, client loads are slightly low.  "
21 Melrose;Sept-25;"1. Production is 60% of the expected energy.
2. Production is 146% less compared to Sep 2024.
3. Production is 16% less compared to last month.
4. System performed moderately; client load demand is low.  "
21 Melrose;Oct-25;"1. Production is 67% of the expected energy.
2. Production is 1% more compared to Oct 2024.
3. Production is 7% more compared to last month.
4. System performed poorly; client load demand is low.  "
21 Melrose;Nov-25;"1. Production is 61% of the expected energy.
2. Production is 20% less compared to Nov 2024.
3. Production is 3% less compared to last month.
4. System performed poorly; client load demand is low.  "
21 Melrose;Dec-25;" System performed poorly; client load demand is low."
21 Melrose;Jan-26;" System performed poorly; client load demand is low."
21 Melrose;Feb-26;" System performed poorly; client load demand is low."
21 Melrose;Mar-26;" System performed poorly; client load demand is low."
21 Melrose;Apr-26;The system performed poorly due to load demand. The system was on bu pass from the 22nd-30th, there was a phase rotation from city power, the issue is now resolved 
21 Melrose;May-26;Performend poorly due to load demand
21 Melrose;Jun-26;
21 Melrose;Jul-26;
21 Melrose;Aug-26;
African Global Plastics;Sept-24;
African Global Plastics;Oct-24;
African Global Plastics;Nov-24;
African Global Plastics;Dec-24;
African Global Plastics;Jan-25;
African Global Plastics;Feb-25;"Performance decreased by 25% due to rainy weather
-36% lower production, compared to Feb 2024
Intermittent comms, IOT sim required"
African Global Plastics;Mar-25;Fix Comms - Install IoT simcard
African Global Plastics;Apr-25;Fix Comms - Install IoT simcard
African Global Plastics;May-25;"1. Production is 96% of the expected energy.
2. Production is 17% less compared to May 2024.
3. Production is 14% more compared to last month.
4. The system is performing well, monitoring platform was offline for 31 day, to install IoT sim to improve internet stability "
African Global Plastics;Jun-25;"1. Production is 82% of the expected energy.
2. Production is 27% less compared to Jun 2024.
3. Production is 14% less compared to last month.
4. The system is performing moderate, monitoring platform was offline for 30 days, to install IoT sim to improve internet stability "
African Global Plastics;Jul-25;"1. Production is 20% of the expected energy.
2. Production is 81% less compared to Jul 2024.
3. Production is 62% less compared to last month.
4. The system is performing poor. The reading are incorrect  from monitoring. Billing meter is offline."
African Global Plastics;Aug-25;"1. Production is 60% of the expected energy.
2. Production is 18% less compared to Aug 2024.
3. Production is 40% more compared to last month.
4. The system is performing poorly. The reading are incorrect on the billing meter. "
African Global Plastics;Sept-25;"1. Production is 56% of the expected energy.
2. Production is 43% less compared to Sep 2024.
3. Production is 4% less compared to last month.
4. The system is performing poorly. The system is offline, and the system needs site attendance  "
African Global Plastics;Oct-25;"1. Production is 58% of the expected energy.
2. Production is 54% less compared to Oct 2024.
3. Production is 2% more compared to last month.
4. The system is performing poorly. The system is offline, The system was under performing due to faulty controls logger; issue was resoved. System performance should increase next month"
African Global Plastics;Nov-25;"1. Production is 51% of the expected energy.
2. Production is 52% less compared to Nov 2024.
3. Production is 7% less compared to last month.
4. System performed poorly. controls system has faulty software. Logger to be replaced"
African Global Plastics;Dec-25; System performed poorly. controls system has faulty software. Logger to be replaced
African Global Plastics;Jan-26;Performed poorly due to controls malfunction 
African Global Plastics;Feb-26;Performed poorly due to controls' malfunction, to be fixed this month
African Global Plastics;Mar-26;Performed poorly due to load demand
African Global Plastics;Apr-26;Performed poorly due to load demand
African Global Plastics;May-26;Performing poorly due to slightly reduced load demand
African Global Plastics;Jun-26;
African Global Plastics;Jul-26;
African Global Plastics;Aug-26;
Alpine Heath Residential ;Sept-24;
Alpine Heath Residential ;Oct-24;
Alpine Heath Residential ;Nov-24;
Alpine Heath Residential ;Dec-24;
Alpine Heath Residential ;Jan-25;
Alpine Heath Residential ;Feb-25;
Alpine Heath Residential ;Mar-25;
Alpine Heath Residential ;Apr-25;
Alpine Heath Residential ;May-25;
Alpine Heath Residential ;Jun-25;
Alpine Heath Residential ;Jul-25;
Alpine Heath Residential ;Aug-25;
Alpine Heath Residential ;Sept-25;
Alpine Heath Residential ;Oct-25;
Alpine Heath Residential ;Nov-25;"1. Production is 89% of the expected energy.
2. Production is 11% less compared to last month. 
4. The system is performing well."
Alpine Heath Residential ;Dec-25;No PV production from 28-31 due to closure
Alpine Heath Residential ;Jan-26;Reduced load demand
Alpine Heath Residential ;Feb-26;System performed moderately due to load demand
Alpine Heath Residential ;Mar-26;System performed moderately due to load demand
Alpine Heath Residential ;Apr-26;Performed as expected
Alpine Heath Residential ;May-26;Performed poorly due to load demand & system was offline for a week 
Alpine Heath Residential ;Jun-26;
Alpine Heath Residential ;Jul-26;
Alpine Heath Residential ;Aug-26;
BP Parys ;Sept-24;
BP Parys ;Oct-24;
BP Parys ;Nov-24;
BP Parys ;Dec-24;
BP Parys ;Jan-25;
BP Parys ;Feb-25;"Low load demand, 15-20kW avg
System performing as expected due to low loads"
BP Parys ;Mar-25;"Rain
Load Demand Low "
BP Parys ;Apr-25;Load Demand Low
BP Parys ;May-25;"1. Production is 65% of the expected energy. 
2. Production is 6% more compared to last month.
3. There was a power outage for 1 day,  client load is lower than the system installed"
BP Parys ;Jun-25;"1. Production is 50% of the expected energy.
2. Production is 15% less compared to last month.
4. The system comms went ofline for 8 days, client load demand is lower than the system installed. "
BP Parys ;Jul-25;"1. Production is 40% of the expected energy.
2. Production is 10% less compared to last month.
4. The system is performing poorly due to low load demand"
BP Parys ;Aug-25;"1. Production is 15% of the expected energy.
2. Production is 25% less compared to last month.
4. Inverter reading has 10 days (10/08/25-31/08/25) of missing data (actual reading should be higher), the system has been operational regardless of comms being offline on the monitoring, and the comms are online again."
BP Parys ;Sept-25;"1. Production is 28% of the expected energy.
2. Production is 13% more compared to last month.
4. The system produced poorly due to reduced load demand"
BP Parys ;Oct-25;"1. Production is 40% of the expected energy.
2. Production is 12% more compared to last month.
4. The system produced poorly due to reduced load demand"
BP Parys ;Nov-25;"1. Production is 20% of the expected energy.
2. Production is 20% less compared to last month.
4. The system produced poorly due to reduced load demand"
BP Parys ;Dec-25; The system produced poorly due to business closure
BP Parys ;Jan-26; The system produced poorly due to business closure
BP Parys ;Feb-26;The system is performing moderately, reduced demand and affected by rainy weather .
BP Parys ;Mar-26;Performed poorly due to load demand
BP Parys ;Apr-26;Performed poorly due to load demand
BP Parys ;May-26;Performend poorly due to load demand
BP Parys ;Jun-26;
BP Parys ;Jul-26;
BP Parys ;Aug-26;
Bendstore Plaza Shops;Sept-24;Client Load Demand went Lower than Installed Capacity
Bendstore Plaza Shops;Oct-24;
Bendstore Plaza Shops;Nov-24;
Bendstore Plaza Shops;Dec-24;
Bendstore Plaza Shops;Jan-25;
Bendstore Plaza Shops;Feb-25;"Fluctuating loads
Load demand lower as of Jan 2024
Production lower than expected simulated production but improved from prior year by 10-15%. Due to increased ramp rate settings.
Rainy weather affected Feb performance"
Bendstore Plaza Shops;Mar-25;"Fluctuating loads
Load demand lower as of Jan 2024
System performance is >80% expected production 
Performance improved by 1% compared to last month
Performance Improved by 4,2% compared to march 2024
Performance affected by rain on some days"
Bendstore Plaza Shops;Apr-25;"1. Fuctuating load & Reduced 
2. Production is 62% of expected energy
3. Production is 7% less  Compared to April 2024
4. Production is 20% less compared to last month
5. Loadscheding for three days"
Bendstore Plaza Shops;May-25;"1. Production is 67% of the expected energy.
2. Production is 7% less compared to May 2024.
3. Production is 5% more compared to last month.
4. Production is in line with historical production, High fluctuating loads and Reduced. There was 3 times comms loss and 1-time grid loss. "
Bendstore Plaza Shops;Jun-25;"1. Production is 70% of the expected energy.
2. Production is 6% less compared to Jun 2024.
3. Production is 3% more compared to last month.
4. The system is performing moderate, monitoring platform was offline for 2 days."
Bendstore Plaza Shops;Jul-25;"1. Production is 69% of the expected energy.
2. Production is 7% less compared to Jul 2024.
3. Production is 1% less compared to last month.
4. The system is performing poorly, monitoring platform was offline for 5 days. Days: 8th ,9th ,10th, 30th, 31th "
Bendstore Plaza Shops;Aug-25;"1. Production is 70% of the expected energy.
2. Production is 9% more compared to Aug 2024.
3. Production is 1% more compared to last month.
4. The system is performing modaretly. Load demand is modarate.  "
Bendstore Plaza Shops;Sept-25;"1. Production is 56% of the expected energy.
2. Production is 162% more compared to Sep 2024.
3. Production is 14% less compared to last month.
4. The system is performing poorly. There was no PV production for 5 for 5 days (25th -30th), monitoring is offline"
Bendstore Plaza Shops;Oct-25;"1. Production is 61% of the expected energy.
2. Production is 27% less compared to Oct 2024.
3. Production is 5% More compared to last month.
4. The system is performing poorly. There was  not producing pv from 1 Oct - 7 Oct due to PV String poor insulation and a fault alarm, that issue has been resolved and the system is working well."
Bendstore Plaza Shops;Nov-25;"1. Production is 71% of the expected energy.
2. Production is 20% less compared to Nov 2024.
3. Production is 10% More compared to last month.
4. The system performed moderately. Client loads are moderate."
Bendstore Plaza Shops;Dec-25;System performed well
Bendstore Plaza Shops;Jan-26;System performed moderatly due to reduced demand
Bendstore Plaza Shops;Feb-26;The system is performing moderately, reduced demand and affected by rainy weather .
Bendstore Plaza Shops;Mar-26;Performed poorly due to load demand
Bendstore Plaza Shops;Apr-26;Performed poorly due to load demand
Bendstore Plaza Shops;May-26;Performend poorly due to load demand
Bendstore Plaza Shops;Jun-26;
Bendstore Plaza Shops;Jul-26;
Bendstore Plaza Shops;Aug-26;
Bendstore Spar;Sept-24;
Bendstore Spar;Oct-24;
Bendstore Spar;Nov-24;
Bendstore Spar;Dec-24;
Bendstore Spar;Jan-25;
Bendstore Spar;Feb-25;"Performing well, >90% efficiency
Feb 2025 production slightly less than Feb 2024 due to rainy weather"
Bendstore Spar;Mar-25;"Performing well, >90% efficiency
Improved performance by 1,1% compared to last month 
Performance increased by 11% compared to March 2024
To Install a Monitoring system. "
Bendstore Spar;Apr-25;"1. Billing meter was offline for 2 days in April
2. Production is 66% of expected energy
3. Production is 22% less compared to April 2024
4. Production is 28% less compared to last month
5. To install Monitoring platform 
6. Power Outage for tree days"
Bendstore Spar;May-25;"1. Production is 77% of the expected energy. 
2. Production is 12% less compared to May 2024. 
3. Production is 11% more compared to last month.
4. The no monitoring platform to identify the decreas in energy production. Monitoring platform will be installed during 0&M ,  "
Bendstore Spar;Jun-25;"1. Production is 73% of the expected energy.
2. Production is 16% less compared to Jun 2024.
3. Production is 4% less compared to last month.
4. The system is performing moderate, The is no monitoring platform (30 days offline). System needs intervansion to improve performance."
Bendstore Spar;Jul-25;"1. Production is 65% of the expected energy.
2. Production is 27% less compared to Jul 2024.
3. Production is 8% less compared to last month.
4. The system is performing moderate, The is no monitoring platform (31 days offline). System needs intervansion to improve performance."
Bendstore Spar;Aug-25;"1. Production is 64% of the expected energy.
2. Production is 20% less compared to Aug 2024.
3. Production is 1% less compared to last month.
4. The system is performing poorly. Monitoring platform is added, comms currently offline due to nertwork issues. Monitoring offline from 21 Aug - 31 Aug. "
Bendstore Spar;Sept-25;"1. Production is 91% of the expected energy.
2. Production is 17% more compared to Sep 2024.
3. Production is 27% more compared to last month.
4. System performed as expected."
Bendstore Spar;Oct-25;"1. Production is 114% of the expected energy.
2. Production is 12% more compared to Oct 2024.
3. Production is 23% more compared to last month.
4. System performed more than expected."
Bendstore Spar;Nov-25;"1. Production is 96% of the expected energy.
2. Production is 8% less compared to Nov 2024.
3. Production is 18% less compared to last month.
4. System performed well.  "
Bendstore Spar;Dec-25;System performed well
Bendstore Spar;Jan-26;The system performed as expected
Bendstore Spar;Feb-26;System performed well
Bendstore Spar;Mar-26;The performed moderately 
Bendstore Spar;Apr-26;The performed moderately 
Bendstore Spar;May-26;There is no monitoring onsite 
Bendstore Spar;Jun-26;
Bendstore Spar;Jul-26;
Bendstore Spar;Aug-26;
Beyerskloof;Sept-24;
Beyerskloof;Oct-24;
Beyerskloof;Nov-24;
Beyerskloof;Dec-24;
Beyerskloof;Jan-25;
Beyerskloof;Feb-25;"Assessment required
Improved performance from 2024
"
Beyerskloof;Mar-25;"One Inverter stopped producing from the 13th Feb - 07 March
Billing meter reading incorrectly  
Rain affect
Power Cut - 4"
Beyerskloof;Apr-25;"
Billing meter reading incorrectly  "
Beyerskloof;May-25;"1. Production is 57% of the expected energy. 
2. Production is 9% less compared to May 2024. 
3. Production is 5% more compared to last month.
4. The system is performing poorly, the evening cycling is not yet implemented. "
Beyerskloof;Jun-25;"1. Production is 45% of the expected energy.
2. Production is 34% less compared to Jun 2024.
3. Production is 12% less compared to last month.
4. The system is performing poorly, the battery cycling should be set up to increase daily load demand "
Beyerskloof;Jul-25;"1. Production is 52% of the expected energy.
2. Production is 31% less compared to Jul 2024.
3. Production is 7% more compared to last month.
4. The system is performing poorly, the battery cycling should be adjusted to increase daily load"
Beyerskloof;Aug-25;"1. Production is 77% of the expected energy.
2. Production is 3% less compared to Aug 2024.
3. Production is 25% more compared to last month.
4. The system performed moderately, issues are resolved, More performance improvement expected."
Beyerskloof;Sept-25;"1.  Production is 96% of the expected energy.
2. Production is 231% more compared to Sep 2024.
3. Production is 19% more compared to last month.
4. System performed as expected."
Beyerskloof;Oct-25;"1.  Production is 94% of the expected energy.
2. Production is 29% more compared to Oct 2024.
3. Production is 2% less compared to last month.
4. System performed as expected."
Beyerskloof;Nov-25;"1.  Production is 99% of the expected energy.
2. Production is 88% more compared to Nov 2024.
3. Production is 7% more compared to last month.
4. System performed as expected."
Beyerskloof;Dec-25;System performed well
Beyerskloof;Jan-26;The system performed as expected
Beyerskloof;Feb-26;The system is performing moderately, reduced demand and affected by rainy weather .
Beyerskloof;Mar-26;The system performed as expected
Beyerskloof;Apr-26;Performed as expected
Beyerskloof;May-26;Performed as expected
Beyerskloof;Jun-26;
Beyerskloof;Jul-26;
Beyerskloof;Aug-26;
Buffalo Rock;Sept-24;
Buffalo Rock;Oct-24;
Buffalo Rock;Nov-24;
Buffalo Rock;Dec-24;
Buffalo Rock;Jan-25;
Buffalo Rock;Feb-25;"Monitoring offline, need to improve comms, add IOT
No performance data"
Buffalo Rock;Mar-25;"Monitoring offline, need to improve comms, add IOT
No performance data"
Buffalo Rock;Apr-25;"Monitoring offline, need to improve comms, add IOT
No performance data"
Buffalo Rock;May-25;"Monitoring offline, need to improve comms, add IOT
No performance data"
Buffalo Rock;Jun-25;"Monitoring offline, need to improve comms, add IOT
No performance data"
Buffalo Rock;Jul-25;"Monitoring offline, need to improve comms, add IOT
No performance data"
Buffalo Rock;Aug-25;"Monitoring offline, need to improve comms, add IOT
No performance data"
Buffalo Rock;Sept-25;System comms are restored toward the end of the month,  monlthy perfomance to evaluted from next month 
Buffalo Rock;Oct-25;"1. Production is 58% of the expected energy.
2. Production is 10% more compared to last Oct year 2024.
4. The system produced poorly due to reduced load demand"
Buffalo Rock;Nov-25;System went offline 
Buffalo Rock;Dec-25;System went offline 
Buffalo Rock;Jan-26;System went offline 
Buffalo Rock;Feb-26;System went offline 
Buffalo Rock;Mar-26;System went offline 
Buffalo Rock;Apr-26;System went offline 
Buffalo Rock;May-26;No Monitoring onsite
Buffalo Rock;Jun-26;
Buffalo Rock;Jul-26;
Buffalo Rock;Aug-26;
Checkers De Aar;Sept-24;
Checkers De Aar;Oct-24;
Checkers De Aar;Nov-24;
Checkers De Aar;Dec-24;
Checkers De Aar;Jan-25;
Checkers De Aar;Feb-25;"Performing well
Performing 10% higher than expected"
Checkers De Aar;Mar-25;"Rain
Load Reduction"
Checkers De Aar;Apr-25;"1. System performing well
2. Production is 98% of expected energy"
Checkers De Aar;May-25;"1. Production is 113% of the expected energy. 
2. Production is 11% more compared to last month.
3. The system is performing as expected. No power outage, no comms loss, PV production loss. "
Checkers De Aar;Jun-25;"1. Production is 105% of the expected energy.
2. Production is 21% more compared to Jun 2024.
3. Production is 8% less compared to last month.
4. The system is performing as expected. No power outage, no comms loss, no PV production loss. "
Checkers De Aar;Jul-25;"1. Production is 97% of the expected energy.
2. Production is 7% more compared to Jul 2024.
3. Production is 8% less compared to last month.
4. The system is performing as expected. No power outage, no comms loss, no PV production loss. "
Checkers De Aar;Aug-25;"1. Production is 99% of the expected energy.
2. Production is 13% less compared to Aug 2024.
3. Production is 4% more compared to last month.
4. The system is performing as expected. No power outage, no comms loss, no PV production loss. "
Checkers De Aar;Sept-25;"1. Production is 99% of the expected energy.
2. Production is 8% less compared to Sep 2024.
3. Production is the same compared to last month.
4. The system is performing as expected."
Checkers De Aar;Oct-25;"1. Production is 107% of the expected energy.
2. Production is 8% more compared to Oct 2024.
3. Production is 8% more compared to last month.
4. The system performed more than expected."
Checkers De Aar;Nov-25;"1. Production is 103% of the expected energy.
2. Production is 8% less compared to Nov 2024.
3. Production is 4% less compared to last month.
4. The system performed more than expected."
Checkers De Aar;Dec-25;No PV production on the 14th, System performed well
Checkers De Aar;Jan-26;The system performed as expected
Checkers De Aar;Feb-26;System performed well
Checkers De Aar;Mar-26;System performed well
Checkers De Aar;Apr-26;Performed as expected
Checkers De Aar;May-26;Performed as expected
Checkers De Aar;Jun-26;
Checkers De Aar;Jul-26;
Checkers De Aar;Aug-26;
Checkers Silverlakes Gen;Sept-24;
Checkers Silverlakes Gen;Oct-24;
Checkers Silverlakes Gen;Nov-24;
Checkers Silverlakes Gen;Dec-24;
Checkers Silverlakes Gen;Jan-25;
Checkers Silverlakes Gen;Feb-25;Commissioned March
Checkers Silverlakes Gen;Mar-25;"1. System performing well
2. Monitoring platform false reporting offline due to communication issue"
Checkers Silverlakes Gen;Apr-25;"1. System performing well
2. Monitoring platform false reporting offline due to communication issue
3. Production is 99% expected energy"
Checkers Silverlakes Gen;May-25;"1. Production is 128% of the expected energy.
2. Production is 29% more compared to last month. 
3. The system is performing more than expected. No power outage, no comms loss, PV production loss. "
Checkers Silverlakes Gen;Jun-25;"1. Production is 103% of the expected energy.
2. Production is 24% less compared to last month. 
3. The system is performing more than expected. No power outage, comms offline for 1 day, PV off for 1 day, grid outage for 1 day. "
Checkers Silverlakes Gen;Jul-25;"1. Production is 100% of the expected energy.
2. Production is 3% less compared to last month. 
3. The system is performing well."
Checkers Silverlakes Gen;Aug-25;"1. Production is 111% of the expected energy.
2. Production is 11% more compared to last month. 
3. The system is performing well."
Checkers Silverlakes Gen;Sept-25;"1. Production is 96% of the expected energy.
2. Production is 7% less compared to last month. 
3. The system is performing well."
Checkers Silverlakes Gen;Oct-25;"1. Production is 108% of the expected energy.
2. Production is 12% more compared to last month. 
3. The system performed more than expected"
Checkers Silverlakes Gen;Nov-25;"1. Production is 84% of the expected energy.
2. Production is 24% less compared to last month. 
3. The system performed well. Production reduced to rainy weather"
Checkers Silverlakes Gen;Dec-25;System performed well
Checkers Silverlakes Gen;Jan-26;System performed as expected
Checkers Silverlakes Gen;Feb-26;System performed well
Checkers Silverlakes Gen;Mar-26;System performed well
Checkers Silverlakes Gen;Apr-26;Performed as expected
Checkers Silverlakes Gen;May-26;Performed as expected
Checkers Silverlakes Gen;Jun-26;
Checkers Silverlakes Gen;Jul-26;
Checkers Silverlakes Gen;Aug-26;
Checkers Silverlakes No Gen;Sept-24;
Checkers Silverlakes No Gen;Oct-24;
Checkers Silverlakes No Gen;Nov-24;
Checkers Silverlakes No Gen;Dec-24;
Checkers Silverlakes No Gen;Jan-25;
Checkers Silverlakes No Gen;Feb-25;Commissioned March
Checkers Silverlakes No Gen;Mar-25;"1. System performing well
2. Monitoring platform false reporting offline due communication issue"
Checkers Silverlakes No Gen;Apr-25;"1. Sysstem performing well
2. Monitoring platform false reporting offline due to communication issue
3. Production is 87% expected energy"
Checkers Silverlakes No Gen;May-25;"1. Production is 107% of the expected energy.
2. Production is 20% more compared to last month. 
3. The system is performing more than expected. No power outage, no comms loss, PV production loss. "
Checkers Silverlakes No Gen;Jun-25;"1. Production is 77% of the expected energy.
2. Production is 30% less compared to last month. 
3. The system performed moderately, Load demand reduced compared to last month. Comms off for 3 days, 1 day grid outage, 3 days PV not producing. "
Checkers Silverlakes No Gen;Jul-25;"1. Production is 75% of the expected energy.
2. Production is 2% less compared to last month. 
3. The system performed moderately, Load demand reduced compared to last month."
Checkers Silverlakes No Gen;Aug-25;"1. Production is 89% of the expected energy.
2. Production is 14% more compared to last month. 
3. The system performed well."
Checkers Silverlakes No Gen;Sept-25;"1. Production is 65% of the expected energy.
2. Production is 24% less compared to last month. 
3. The system performed poorly due to load demand inconsistency. "
Checkers Silverlakes No Gen;Oct-25;"1. Production is 99% of the expected energy.
2. Production is 36% more compared to last month. 
3. The system performed as expected"
Checkers Silverlakes No Gen;Nov-25;"1. Production is 75% of the expected energy.
2. Production is 24% less compared to last month. 
3. The system performed moderately. Client load was reduced on some days, and rainy weather affected performance"
Checkers Silverlakes No Gen;Dec-25;"No PV production from 11-14th; 16-19th"
Checkers Silverlakes No Gen;Jan-26;System performed as expected
Checkers Silverlakes No Gen;Feb-26;System performed well
Checkers Silverlakes No Gen;Mar-26;System performed moderately due to bad weather days
Checkers Silverlakes No Gen;Apr-26;Performed as expected
Checkers Silverlakes No Gen;May-26;Performed as expected
Checkers Silverlakes No Gen;Jun-26;
Checkers Silverlakes No Gen;Jul-26;
Checkers Silverlakes No Gen;Aug-26;
Checkrite Inanda;Sept-24;
Checkrite Inanda;Oct-24;
Checkrite Inanda;Nov-24;
Checkrite Inanda;Dec-24;
Checkrite Inanda;Jan-25;
Checkrite Inanda;Feb-25;"Perfomance reduced significantly to rain and intermittent power outages
January performance was as expected"
Checkrite Inanda;Mar-25;"Load-Reduced by almost half since February. 
Hence solar production reduced "
Checkrite Inanda;Apr-25;"Load-Reduced by almost half since February. 
Hence solar production reduced "
Checkrite Inanda;May-25;"1. Production is 65% of the expected energy.  
2. Production is 13% less  compared to last month.
3. The system underperformed due to faulty due to 4 strings not producing because of faulty circuit breakers. The client electrition swapped one Grid CT the wrong way around. The system has been fixed. The was a power outage for 1 day."
Checkrite Inanda;Jun-25;"1. Production is 115% of the expected energy.  
2. Production is 50% more compared to last month.
3. System is performing as expected"
Checkrite Inanda;Jul-25;"1. Production is 127% of the expected energy.  
2. Production is 12% more compared to last month.
3. System is performing as expected"
Checkrite Inanda;Aug-25;"1. Production is 118% of the expected energy.
2. Production is 8% more compared to Aug 2024.
3. Production is 9% less compared to last month.
4. The system is performing as expected. No power outage, no comms loss, no PV production loss. No power outage, no comms loss, no PV production loss. "
Checkrite Inanda;Sept-25;"1. Production is 84% of the expected energy.
2. Production is 12% less compared to Sep 2024.
3. Production is 34% less compared to last month.
4. The system is performing as well."
Checkrite Inanda;Oct-25;"1. Production is 81% of the expected energy.
2. Production is 31% less compared to Oct 2024.
3. Production is 3% less compared to last month.
4. The system performed moderately, due to slightly reduced loads. "
Checkrite Inanda;Nov-25;"1. Production is 95% of the expected energy.
2. Production is 4% more compared to Nov 2024.
3. Production is 15% more compared to last month.
4. The system performed well."
Checkrite Inanda;Dec-25;System performed well
Checkrite Inanda;Jan-26;The system performed moderately, due to slightly reduced loads.
Checkrite Inanda;Feb-26;System performed poorly string due to four strings got disconnected 
Checkrite Inanda;Mar-26;The system was repaired mid-last month, production will go up 
Checkrite Inanda;Apr-26;Performed as expected
Checkrite Inanda;May-26;Performed as expected
Checkrite Inanda;Jun-26;
Checkrite Inanda;Jul-26;
Checkrite Inanda;Aug-26;
Club Houghton;Sept-24;
Club Houghton;Oct-24;
Club Houghton;Nov-24;
Club Houghton;Dec-24;
Club Houghton;Jan-25;
Club Houghton;Feb-25;"Reduced load demand compared to 2024
Reduced production due to rainy weather
Inline with historic performance"
Club Houghton;Mar-25;"System performance > 65% expected production
System production increased by 4.8% compared to last month
System production decreased by 8,8% compared to March 2024
Reduced load demand compared to 2024
Reduced production due to rainy weather
Inline with historic performance"
Club Houghton;Apr-25;"1. Load demand is low
2. Production is 57% of expected energy
3. Production is 33% less compared to April 2024
4. Production is 11% less compared to last month"
Club Houghton;May-25;"1. Production is 77% of the expected energy. 
2. Production is 5% less compared to May 2024. 
3. Production is 20% more compared to last month.
4. System production reduced due to load being reduced "
Club Houghton;Jun-25;"1. Production is 76% of the expected energy. 
2. Production is 9% less compared to May 2024. 
3. Production is 1% less compared to last month.
4. System production reduced due to load being reduced "
Club Houghton;Jul-25;"1. Production is 65% of the expected energy. 
2. Production is 36% less compared to Jul 2024. 
3. Productions 11% less compared to last month.
4. System production reduced due to load being reduced "
Club Houghton;Aug-25;"1. Production is 47% of the expected energy. 
2. Production is 47% less compared to Aug 2024. 
3. Productions 18% less compared to last month.
4. System production reduced poorly due to long hours power outages. The system was on bypass: 2025/08/01-2025/08/06 and 2025/08/24 - 2025/08/27"
Club Houghton;Sept-25;"1. Production is 50% of the expected energy. 
2. Production is 32% less compared to Sep 2024. 
3. Productions 3% more compared to last month.
4. The system performed poorly due to load demand"
Club Houghton;Oct-25;"1. Production is 53% of the expected energy. 
2. Production is 26% less compared to Oct 2024. 
3. Productions 3% more compared to last month.
4. The system performed poorly due to load demand"
Club Houghton;Nov-25;"1. Production is 42% of the expected energy. 
2. Production is 40% less compared to Nov 2024. 
3. Productions 11% less compared to last month.
4. The system performed poorly due to load demand. There was grid maintenance sytsem was placed on bypass by onsite maintance technician "
Club Houghton;Dec-25;System performed poorly, one inveter is faulty and needs maintanance
Club Houghton;Jan-26;System performed poorly, one inveter is faulty and needs maintanance
Club Houghton;Feb-26;System performed poorly, one inveter is faulty and needs maintanance
Club Houghton;Mar-26;System performed poorly due to low load demand
Club Houghton;Apr-26;The system performed poorly due to load demand. The system was on bu pass from the 24nd - 27th, there was a phase rotation from city power, the issue is now resolved 
Club Houghton;May-26;Performend poorly due to load demand
Club Houghton;Jun-26;
Club Houghton;Jul-26;
Club Houghton;Aug-26;
Coldstar International;Sept-24;
Coldstar International;Oct-24;
Coldstar International;Nov-24;
Coldstar International;Dec-24;
Coldstar International;Jan-25;
Coldstar International;Feb-25;"Performance affected by rainy weather
Reduced load demand
Unable to check export settings as comms are offline
Awaiting tech to attend site
Requires further investigation"
Coldstar International;Mar-25;"Performance is > 80% Expected production
Performance improved by 6% compared to last month 
Performance affected by rainy weather
Reduced load demand
Awaiting tech to attend site (not urgent)
Requires further investigation"
Coldstar International;Apr-25;"1. Load is reduced, no solar production for 4 days 
2. Production is 53% of expected energy
3. Production is 29% less compared to last month
4. Technician to attend site "
Coldstar International;May-25;"1. Production is 91% of the expected energy 
2. Production is 38% more compared to last month 
3. System performed well, there is was  no grid power loss, PV shutdown, and communication loss."
Coldstar International;Jun-25;"1. Production is 91% of the expected energy.
2. Production is 12% less compared to Jun 2024.
3. Production is the same compared to last month.
4. The system is performing well . No power outage, no comms loss, no PV production loss. "
Coldstar International;Jul-25;"1. Production is 108% of the expected energy.
2. Production is 62% less compared to Jul 2024.
3. Production is 17% more compared to last month.
4. The system is performing well . No power outage, no comms loss, no PV production loss. "
Coldstar International;Aug-25;"1. Production is 110% of the expected energy.
2. Production is 116% more compared to Aug 2024.
3. Production is 2% more compared to last month.
4. The system is performing well . No power outage, no comms loss, no PV production loss. "
Coldstar International;Sept-25;"1. Production is 103% of the expected energy.
2. Production is 31% more compared to Sep 2024.
3. Production is 7% less compared to last month.
4. The system is performing well . No power outage, no comms loss, no PV production loss. "
Coldstar International;Oct-25;"1. Production is 103% of the expected energy.
2. Production is 31% more compared to Sep 2024.
3. Production is 16% more compared to last month.
4. The system performed more than expected"
Coldstar International;Nov-25;"1. Production is 128% of the expected energy.
2. Production is 42% more compared to Nov 2024.
3. Production is 15% more compared to last month.
4. The system performed more than expected"
Coldstar International;Dec-25;System performed well
Coldstar International;Jan-26;The system performed as expected
Coldstar International;Feb-26;System performed well
Coldstar International;Mar-26;System performed well
Coldstar International;Apr-26;Performed as expected
Coldstar International;May-26;Performed as expected
Coldstar International;Jun-26;
Coldstar International;Jul-26;
Coldstar International;Aug-26;
Cultura Fresh;Sept-24;
Cultura Fresh;Oct-24;
Cultura Fresh;Nov-24;
Cultura Fresh;Dec-24;
Cultura Fresh;Jan-25;
Cultura Fresh;Feb-25;
Cultura Fresh;Mar-25;
Cultura Fresh;Apr-25;
Cultura Fresh;May-25;
Cultura Fresh;Jun-25;
Cultura Fresh;Jul-25;
Cultura Fresh;Aug-25;
Cultura Fresh;Sept-25;
Cultura Fresh;Oct-25;
Cultura Fresh;Nov-25;"1. Production is 106% of the expected energy.
2. Production is 5% less compared to last month. 
4. The system is performing well."
Cultura Fresh;Dec-25;The system if performing well
Cultura Fresh;Jan-26;The system performed as expected
Cultura Fresh;Feb-26;System performed well
Cultura Fresh;Mar-26;System performed well
Cultura Fresh;Apr-26;No recorded monthly readings
Cultura Fresh;May-26;Monitoring system is not working properly
Cultura Fresh;Jun-26;
Cultura Fresh;Jul-26;
Cultura Fresh;Aug-26;
Demco;Sept-24;Client Demand very low on Friday and weekends, soiling
Demco;Oct-24;"Client Demand very low on Friday and weekends,
 Load reduction genset kit now serving its purpose"
Demco;Nov-24;
Demco;Dec-24;
Demco;Jan-25;
Demco;Feb-25;"Fluctuating loads, system slightly oversized
Closure Friday 12:00 - Sunday, reduce expected utilisation
Rainy weather further reduced performance
Tariff adjustment required as no expectation of improved performance"
Demco;Mar-25;"Fluctuating loads, system slightly oversized
Rainy weather further reduced performance
Tariff adjustment required as no expectation of improved performance"
Demco;Apr-25;"Fluctuating loads, system slightly oversized
Rainy weather further reduced performance
Tariff adjustment required as no expectation of improved performance"
Demco;May-25;"1. Production is 61% of the expected energy. 
2. Production is 21% more compared to last month.
3. The system is performing poorly due to Fluctuating loads, system slightly oversized.
Tariff adjustment required as no expectation of improved performance"
Demco;Jun-25;"1. Production is 69% of the expected energy. 
2. Production is 8% more compared to last month.
3. The system is performing poorly maily due to low demand. The system was offline, with no PV Production for 9 days (days: 7, 8, 14, 15, 16, 22, 27, 25, 29)."
Demco;Jul-25;"1. Production is 65% of the expected energy.
2. The system performed 26% more compared to Jul 2024. 
3. Production is48% less compared to last month.
4. The system is performing poorly maily due to low demand. The system was offline, with no PV Production for 7 days (days: 5,12,13,19,20,26,27). Billing was incorrect reading due to offline due to offline days on inverter"
Demco;Aug-25;"1. Production is 62% of the expected energy.
2. The system performed 29% more compared to Aug 2024. 
3. Production is 3% less compared to last month.
4. The system is performing poorly mainly due to low demand. "
Demco;Sept-25;"1. Production is 55% of the expected energy.
2. The system performed 13% more compared to Sep 2024. 
3. Production is 7% less compared to last month.
4. The system is performing poorly mainly due to low demand. "
Demco;Oct-25;"1. Production is 65% of the expected energy.
2. The system performed 16% less compared to Oct 2024. 
3. Production is 10% more compared to last month.
4. The system is performing poorly mainly due to low demand. "
Demco;Nov-25;"1. Production is 38% of the expected energy.
2. The system performed 39% less compared to Nov 2024. 
3. Production is 27% less compared to last month.
4. The system is performing poorly mainly due to low demand. Rainy and cloudy weather decreased performance."
Demco;Dec-25;"No PV production from 06-07th; 12-31st due to company closure"
Demco;Jan-26;Performed poorly due to reduced loads
Demco;Feb-26;Performed poorly due to reduced loads,and frequent power cuts during the day, and bad weather
Demco;Mar-26;Performed poorly due to reduced loads
Demco;Apr-26;Performed poorly due to reduced loads
Demco;May-26;Performend poorly due to load demand
Demco;Jun-26;
Demco;Jul-26;
Demco;Aug-26;
Engen Lotus Gardens;Sept-24;
Engen Lotus Gardens;Oct-24;
Engen Lotus Gardens;Nov-24;
Engen Lotus Gardens;Dec-24;
Engen Lotus Gardens;Jan-25;
Engen Lotus Gardens;Feb-25;
Engen Lotus Gardens;Mar-25;
Engen Lotus Gardens;Apr-25;
Engen Lotus Gardens;May-25;
Engen Lotus Gardens;Jun-25;
Engen Lotus Gardens;Jul-25;
Engen Lotus Gardens;Aug-25;
Engen Lotus Gardens;Sept-25;
Engen Lotus Gardens;Oct-25;
Engen Lotus Gardens;Nov-25;
Engen Lotus Gardens;Dec-25;
Engen Lotus Gardens;Jan-26;The system performed as expected
Engen Lotus Gardens;Feb-26;The system performed as expected
Engen Lotus Gardens;Mar-26;The system performed as expected
Engen Lotus Gardens;Apr-26;Performed as expected
Engen Lotus Gardens;May-26;Performed as expected
Engen Lotus Gardens;Jun-26;
Engen Lotus Gardens;Jul-26;
Engen Lotus Gardens;Aug-26;
Giba Gorge Main;Sept-24;
Giba Gorge Main;Oct-24;
Giba Gorge Main;Nov-24;
Giba Gorge Main;Dec-24;
Giba Gorge Main;Jan-25;
Giba Gorge Main;Feb-25;"System was offline from Dec-Feb being repaired,
 System fully operation as of March 2025"
Giba Gorge Main;Mar-25;"The system started producing on the 5th of March
Load demand is low and inconsistent "
Giba Gorge Main;Apr-25;"1. Monitoring platform false reporting 
2. Load demand reduced 
3. Performance reduced "
Giba Gorge Main;May-25;"1. Production is 61% of the expected energy. 
2. Production is 20% less compared to May 2024. 
3. Production is 25% more compared to last month.
4. The system is performing poorly due to a reduced client load demand. The system lost comms for 3 days. "
Giba Gorge Main;Jun-25;"1. Production is 60% of the expected energy. 
2. Production is 17% less compared to May 2024. 
3. Production is 1% less compared to last month.
4. The system is performing poorly due to a reduced client load demand. The system lost comms for 4 days (days: 15,16,17,10)"
Giba Gorge Main;Jul-25;"1. Production is 69% of the expected energy. 
2. Production is 40% less compared to Jul 2024. 
3. Production is 9% more compared to last month.
4. The system is performing poorly due to a reduced client load demand. The system lost comms for 6 days (days: 23-28)."
Giba Gorge Main;Aug-25;"1. Production is 72% of the expected energy. 
2. Production is 31% less compared to Aug 2024. 
3. Production is 3% more compared to last month.
4. The system performed moderately. Loads are slightly low. "
Giba Gorge Main;Sept-25;"1. Production is 64% of the expected energy. 
2. Production is 18% less compared to Sep 2024. 
3. Production is 8% less compared to last month.
4. The system performed poorly. Loads are slightly low. "
Giba Gorge Main;Oct-25;"1. Production is 81% of the expected energy. 
2. Production is 23% less compared to Oct 2024. 
3. Production is 17% more compared to last month.
4. The system performed moderately. Load demand is reduced. "
Giba Gorge Main;Nov-25;"1. Production is 76% of the expected energy. 
2. Production is 63% more compared to Nov 2024. 
3. Production is 5% less compared to last month.
4. The system performed moderately. Load demand is reduced. "
Giba Gorge Main;Dec-25;The system performed poorly due to the company closure
Giba Gorge Main;Jan-26;Performed poorly due to reduced loads, client loads aore sometimes zero
Giba Gorge Main;Feb-26;Performed poorly due to reduced loads, client loads aore sometimes zero, EPM might be faulty 
Giba Gorge Main;Mar-26;The system performed poorly due to broken inverters 
Giba Gorge Main;Apr-26;The system performed poorly due to broken inverters 
Giba Gorge Main;May-26;The system is broken, the inverter to be replaced 
Giba Gorge Main;Jun-26;
Giba Gorge Main;Jul-26;
Giba Gorge Main;Aug-26;
Giba Gorge Storage;Sept-24;
Giba Gorge Storage;Oct-24;
Giba Gorge Storage;Nov-24;
Giba Gorge Storage;Dec-24;
Giba Gorge Storage;Jan-25;
Giba Gorge Storage;Feb-25;"Performance affected by rainy weather
Fluctuating loads
Low load demand
Inline with historic performance"
Giba Gorge Storage;Mar-25;"Fluctuating loads
Low load demand
Inline with historic performance"
Giba Gorge Storage;Apr-25;"1. Fluctuating loads
2. Low load demand
3. System underperformed "
Giba Gorge Storage;May-25;"1. Production is 60% of the expected energy. 
2. Production is 25% more compared to May 2024. 
3. Production is 24% more compared to last month.
4. The system is performing poorly due to a reduced client load demand."
Giba Gorge Storage;Jun-25;"1. Production is 44% of the expected energy. 
2. Production is 1% more compared to May 2024. 
3. Production is 16% less compared to last month.
4. The system is performing poorly due to a reduced client load demand. The comms and pv was off for 9 days  (Days: 12,13,14,15,16,17,22,28,29)"
Giba Gorge Storage;Jul-25;"1. Production is 66% of the expected energy. 
2. Production is 5% less compared to Jul 2024. 
3. Production is 22% more compared to last month.
4. The system is performing poorly due to a reduced client load demand. "
Giba Gorge Storage;Aug-25;"1. Production is 20% of the expected energy. 
2. Production is 61% less compared to Aug 2024. 
3. Production is 46% more compared to last month.
4.  The recorded reading on the sheet is incorrect. The readings from PNP Scada are 3283 kwh + August's new modem recorded data = Correct August reading. I am not sure where the 1766,10 kwh reading is coming from. I will align with the team to fix it"
Giba Gorge Storage;Sept-25;"1. Production is 50% of the expected energy. 
2. Production is 14% more compared to Sep 2024. 
3. Production is 30% more compared to last month.
4. The system performed poorly due to low load demand. "
Giba Gorge Storage;Oct-25;"1. Production is 62% of the expected energy. 
2. Production is 291% more compared to Oct 2024. 
3. Production is 12% more compared to last month.
4. The system performed poorly due to low demand."
Giba Gorge Storage;Nov-25;"1. Production is 62% of the expected energy. 
2. Production is 9% more compared to Nov 2024. 
3. Production is the same compared to last month.
4. The system performed poorly due to low demand."
Giba Gorge Storage;Dec-25;The system performed poorly due to the company closure
Giba Gorge Storage;Jan-26;Performed poorly due to reduced loads
Giba Gorge Storage;Feb-26;Performed poorly due to reduced loads
Giba Gorge Storage;Mar-26;Performed poorly due to reduced loads
Giba Gorge Storage;Apr-26;Performed poorly due to reduced loads
Giba Gorge Storage;May-26;Performend poorly due to load demand
Giba Gorge Storage;Jun-26;
Giba Gorge Storage;Jul-26;
Giba Gorge Storage;Aug-26;
Golden Spot Resort;Sept-24;Load Demand sometimes is very low
Golden Spot Resort;Oct-24;Load Demand sometimes is very low
Golden Spot Resort;Nov-24;
Golden Spot Resort;Dec-24;
Golden Spot Resort;Jan-25;
Golden Spot Resort;Feb-25;"Performance affeccted due to rain
Fluctuating load
Low load demand
Affected by power outages in the area"
Golden Spot Resort;Mar-25;"Fluctuating load
Low load demand
Billing meter is offline 
PV was not production from 22/03/2025 - 28/03/2025"
Golden Spot Resort;Apr-25;"1. Fluctuating load
2. Low load demand
3. The billing meter is offline 
"
Golden Spot Resort;May-25;"1. Production is 78% of the expected energy. 
2. Production is 22% more compared to May 2024. 
3. Production is 28% more compared to last month.
4. The system is performing moderately due to a reduced client load demand. No power outage, no comms loss, no PV production loss. "
Golden Spot Resort;Jun-25;"1. Production is 44% of the expected energy. 
2. Production is 26% less compared to Jun 2024. 
3. Production is 34% less compared to last month.
4. Wrong readings recorded, system was offline for 12 das (day: 7-19)"
Golden Spot Resort;Jul-25;"1. Production is 55% of the expected energy. 
2. Production is 9% less compared to July 2024. 
3. Production is 34% less compared to last month.
4. Wrong readings recorded, system was offline for 6 das (day: 26-31)"
Golden Spot Resort;Aug-25;"1. Production is 54% of the expected energy. 
2. Production is 13% less compared to Aug 2024. 
3. Production is 1% less compared to last month.
4. The Inverter readings have 5 days of missing data (01/08/2025 - 05/08/2025). Actual readings should be higher. The system has been online since the 6th of August. Missing data will be retrieved on the 4th during O&M. "
Golden Spot Resort;Sept-25;"1. Production is 56% of the expected energy. 
2. Production is 3% less compared to Sep 2024. 
3. Production is 2% more compared to last month.
4. The system performed poorly due to low demand, and production is in line with historic data."
Golden Spot Resort;Oct-25;"1. Production is 60% of the expected energy. 
2. Production is 3% less compared to Oct 2024. 
