Site Name;Date;Comment
3. Production is 4% more compared to last month.
4. The system performed poorly due to low demand. System comms was offline from 3rd to 19th"
Golden Spot Resort;Nov-25;"1. Production is 53% of the expected energy. 
2. Production is 1% less compared to Nov 2024. 
3. Production is 7% less compared to last month.
4. The system performed poorly due to low demand. "
Golden Spot Resort;Dec-25;System performed poorly, No PV production on the 31st due to company closure, load reduced 
Golden Spot Resort;Jan-26;Performed poorly due to reduced loads
Golden Spot Resort;Feb-26;Performed poorly due to reduced loads
Golden Spot Resort;Mar-26;The system is offline, will be attended with week
Golden Spot Resort;Apr-26;Performed as expected
Golden Spot Resort;May-26;The system monitoring is offline
Golden Spot Resort;Jun-26;
Golden Spot Resort;Jul-26;
Golden Spot Resort;Aug-26;
Golden Spot Shops;Sept-24;
Golden Spot Shops;Oct-24;
Golden Spot Shops;Nov-24;
Golden Spot Shops;Dec-24;
Golden Spot Shops;Jan-25;
Golden Spot Shops;Feb-25;"Performance affeccted due to rain
Fluctuating load
Low load demand
Affected by power outages in the area"
Golden Spot Shops;Mar-25;System performed well 
Golden Spot Shops;Apr-25;System performed well 
Golden Spot Shops;May-25;"1. Production is 115% of the expected energy. 
2. Production is 9% more compared to May 2024. 
3. Production is 25% more compared to last month.
4. The system is performing well. No power outage, no comms loss,no PV production loss. "
Golden Spot Shops;Jun-25;"1. Production is 112% of the expected energy. 
2. Production is 10% more compared to Jun 2024. 
3. Production is 3% less compared to last month.
4. The system is performing well. No power outage, no comms loss,no PV production loss. "
Golden Spot Shops;Jul-25;"1. Production is 93% of the expected energy. 
2. Production is 14% less compared to Jul 2024. 
3. Production is 20% less compared to last month.
4. The system is performing well. No power outage, no comms loss,no PV production loss. "
Golden Spot Shops;Aug-25;"1. Production is 10% of the expected energy. 
2. Production is 91% less compared to Jul 2024. 
3. Production is 90% less compared to last month.
4. The inverter has been offline since the 5th  of August till today. The issue was scheduled to be fixed today during O&M, which is shifted to the 4th of September. Actual reading will be retrieved and should be higher and in line with historic data."
Golden Spot Shops;Sept-25;"1. Production is 86% of the expected energy. 
2. Production is 11% less compared to Sep 2024. 
3. Production is 86% more compared to last month.
4. The system performed well. "
Golden Spot Shops;Oct-25;"1. Production is 92% of the expected energy. 
2. Production is 15% less compared to Oct 2024. 
3. Production is 6% more compared to last month.
4. The system performed well. "
Golden Spot Shops;Nov-25;"1. Production is 87% of the expected energy. 
2. Production is 24% less compared to Nov 2024. 
3. Production is 5% less compared to last month.
4. The system performed well. "
Golden Spot Shops;Dec-25;System performed well
Golden Spot Shops;Jan-26;Data needs to be extracted locally onsite, recorded data is missing
Golden Spot Shops;Feb-26;System performed well
Golden Spot Shops;Mar-26;The system performed moderately due to slightly reduced loads
Golden Spot Shops;Apr-26;The system performed moderately due to slightly reduced loads
Golden Spot Shops;May-26;Performed as expected
Golden Spot Shops;Jun-26;
Golden Spot Shops;Jul-26;
Golden Spot Shops;Aug-26;
Grootpan;Sept-24;
Grootpan;Oct-24;
Grootpan;Nov-24;
Grootpan;Dec-24;
Grootpan;Jan-25;
Grootpan;Feb-25;
Grootpan;Mar-25;
Grootpan;Apr-25;
Grootpan;May-25;
Grootpan;Jun-25;
Grootpan;Jul-25;
Grootpan;Aug-25;
Grootpan;Sept-25;
Grootpan;Oct-25;
Grootpan;Nov-25;
Grootpan;Dec-25;
Grootpan;Jan-26;
Grootpan;Feb-26;
Grootpan;Mar-26;First month of commisioning 
Grootpan;Apr-26;System performed as expected 
Grootpan;May-26;Performend poorly due to load demand
Grootpan;Jun-26;
Grootpan;Jul-26;
Grootpan;Aug-26;
HB Dunn;Sept-24;
HB Dunn;Oct-24;
HB Dunn;Nov-24;
HB Dunn;Dec-24;
HB Dunn;Jan-25;
HB Dunn;Feb-25;"Performance affected by rainy weather
Performing as expected"
HB Dunn;Mar-25;
HB Dunn;Apr-25;
HB Dunn;May-25;"1. Production is 115% of the expected energy. 
2. Production is 21% more compared to last month.
3. The system is performing well. "
HB Dunn;Jun-25;"1. Production is 106% of the expected energy. 
2. Production is 76% more compared to Jun 2024. 
3. Production is 9% less compared to last month.
4. The system is performing well. No power outage, no comms loss,no PV production loss. "
HB Dunn;Jul-25;"1. Production is 92% of the expected energy. 
2. Production is 10% more compared to Jul 2024. 
3. Production is 12% less compared to last month.
4. The system is performing well. No power outage, no comms loss,no PV production loss. "
HB Dunn;Aug-25;"1. Production is 94% of the expected energy. 
2. Production is 18% more compared to Jul 2024. 
3. Production is 2% more compared to last month.
4. The system is performing well. No power outage, no comms loss,no PV production loss. "
HB Dunn;Sept-25;"1. Production is 79% of the expected energy. 
2. Production is 15% more compared to Sep 2024. 
3. Production is 15% more compared to last month.
4. The system is performing moderately; production is affected by load demand"
HB Dunn;Oct-25;"1. Production is 90% of the expected energy. 
2. Production is 1% more compared to Oct 2024. 
3. Production is 11% more compared to last month.
4. The system performed well as expected."
HB Dunn;Nov-25;"1. Production is 69% of the expected energy. 
2. Production is 18% less compared to Nov 2024. 
3. Production is 21% less compared to last month.
4. The system is performing poorly due to reduced load demand"
HB Dunn;Dec-25;System is offline 
HB Dunn;Jan-26;System is offline 
HB Dunn;Feb-26;System performed well
HB Dunn;Mar-26;The system performed moderately due to slightly reducded loads 
HB Dunn;Apr-26;The system performed moderately due to slightly reducded loads 
HB Dunn;May-26;The system is decommisioned 
HB Dunn;Jun-26;
HB Dunn;Jul-26;
HB Dunn;Aug-26;
Helderberg Collage ;Sept-24;
Helderberg Collage ;Oct-24;
Helderberg Collage ;Nov-24;
Helderberg Collage ;Dec-24;
Helderberg Collage ;Jan-25;
Helderberg Collage ;Feb-25;"Performance reduced due to one inverter being oflfine and one currently damaged
Damaged inverter awaiting techs to attend to site
Offline inverter awaiting action upon feedback from management"
Helderberg Collage ;Mar-25;"1. Two inverters offline
2. No monitoring"
Helderberg Collage ;Apr-25;"1. Two inverters offline
2. No monitoring "
Helderberg Collage ;May-25;"1. Production is 49% of the expected energy. 
2. Production is 7% less compared to May 2024. 
3. Production is 31% less compared to last month.
4. The system is performing poorly.  One inverter is switched off. The second inverter was offline for 29 days. "
Helderberg Collage ;Jun-25;"1. Production is 50% of the expected energy. 
2. Production is 21% less compared to May 2024. 
3. Production is 1% more compared to last month.
4. The system is performing poorly.  One inverter is switched off.  Reduced load demand."
Helderberg Collage ;Jul-25;"1. Production is 58% of the expected energy. 
2. Production is 17% more compared to May 2024. 
3. Production is 8% more compared to last month.
4. The system is performing poorly.  One inverter is switched off.  Reduced load demand."
Helderberg Collage ;Aug-25;"1. Production is 64% of the expected energy. 
2. Production is 8% less compared to May 2024. 
3. Production is 6% less compared to last month.
4. The system is performing poorly.  One inverter is switched off.  Reduced load demand."
Helderberg Collage ;Sept-25;"1. Production is 73% of the expected energy. 
2. Production is 4% less compared to Sep 2024. 
3. Production is 9% more compared to last month.
4. The system is performing moderately. "
Helderberg Collage ;Oct-25;"1. Production is 102% of the expected energy. 
2. Production is 28% more compared to Oct 2024. 
3. Production is 29% more compared to last month.
4. The system is performing well. "
Helderberg Collage ;Nov-25;"1. Production is 108% of the expected energy. 
2. Production is 36% more compared to Nov 2024. 
3. Production is 6% more compared to last month.
4. The system is performing well. "
Helderberg Collage ;Dec-25;System performed well
Helderberg Collage ;Jan-26;The system performed as expected
Helderberg Collage ;Feb-26;System performed well
Helderberg Collage ;Mar-26;System performed well
Helderberg Collage ;Apr-26;The system performed moderatly
Helderberg Collage ;May-26;Performing poorly due to slightly reduced load demand
Helderberg Collage ;Jun-26;
Helderberg Collage ;Jul-26;
Helderberg Collage ;Aug-26;
Hilston Rotoflo;Sept-24;
Hilston Rotoflo;Oct-24;
Hilston Rotoflo;Nov-24;
Hilston Rotoflo;Dec-24;
Hilston Rotoflo;Jan-25;
Hilston Rotoflo;Feb-25;"Performance affected by rain
2025 performance improved from 2024 performance
Expect better yield with improved weather and regurlar cleaning"
Hilston Rotoflo;Mar-25;"Performance is > 90% expected production
Performance improved by 9% compared to last month
Performance improved by 0% compared to march 2024"
Hilston Rotoflo;Apr-25;"1. Production affected by 3 days of power outage.
2. Production is 81%  of expected energy 
3. Production is 13% less compared to April 2024
4. Production is 13% less compared to last month"
Hilston Rotoflo;May-25;"1. Production is 103% of the expected energy.
2. Production is 11% less compared to May 2024.
3. Production is 14% more compared to last month.
4. The system have improved and performing well."
Hilston Rotoflo;Jun-25;"1. Production is 108% of the expected energy.
2. Production is 67% more compared to Jun 2024.
3. Production is 2% more compared to last month.
4. The system is performing well."
Hilston Rotoflo;Jul-25;"1. Production is 101% of the expected energy.
2. Production is 7% less compared to Jul 2024.
3. Production is 7% more compared to last month.
4. The system is performing well."
Hilston Rotoflo;Aug-25;"1. Production is 99% of the expected energy.
2. Production is 10% less compared to Aug 2024.
3. Production is 2% less compared to last month.
4. The system is performing well."
Hilston Rotoflo;Sept-25;"1. Production is 88% of the expected energy.
2. Production is 4% less compared to Sep 2024.
3. Production is 11% less compared to last month.
4. The system is performing well."
Hilston Rotoflo;Oct-25;"1. Production is 103% of the expected energy.
2. Production is 11% less compared to Oct 2024.
3. Production is 15% more compared to last month.
4. The system is performing well."
Hilston Rotoflo;Nov-25;"1. Production is 85% of the expected energy.
2. Production is 18% less compared to Nov 2024.
3. Production is 18% less compared to last month.
4. The system is performing well."
Hilston Rotoflo;Dec-25;No PV production from 16-31 due to business closure
Hilston Rotoflo;Jan-26;Performed moderately due to slightly reduced load and weather
Hilston Rotoflo;Feb-26;System performed well
Hilston Rotoflo;Mar-26;System performed well
Hilston Rotoflo;Apr-26;The system performed moderatly
Hilston Rotoflo;May-26;Performed as expected
Hilston Rotoflo;Jun-26;
Hilston Rotoflo;Jul-26;
Hilston Rotoflo;Aug-26;
Huis Herfsblaar;Sept-24;
Huis Herfsblaar;Oct-24;
Huis Herfsblaar;Nov-24;
Huis Herfsblaar;Dec-24;
Huis Herfsblaar;Jan-25;
Huis Herfsblaar;Feb-25;"Fluctuating loads
Power outages
Rainy weather"
Huis Herfsblaar;Mar-25;"1. Grid outage: 31/03/25
2.  Fluctuating load"
Huis Herfsblaar;Apr-25;1. System performed well
Huis Herfsblaar;May-25;"1. Production is 103% of the expected energy. 
2. Production is 23% more compared to last month.
3. The system is performing well. There was no grid loss, comms loss and no PV loss."
Huis Herfsblaar;Jun-25;"1. Production is 89% of the expected energy. 
2. Production is 14% less compared to last month.
3. The system is performing well. There system lost comms and PV (days: 6,12,13)"
Huis Herfsblaar;Jul-25;"1. Production is 62% of the expected energy. 
2. Production is 27% less compared to last month.
3. The system is performing poorly.  Strings were offline , issue resolve"
Huis Herfsblaar;Aug-25;"1. Production is 84% of the expected energy.
2. Production is 4% less compared to Aug 2024.
3. Production is 22% more compared to last month.
4. The system is performing well, issues resolved. "
Huis Herfsblaar;Sept-25;"1. Production is 82% of the expected energy.
2. Production is 14% , more compared to Sep 2024.
3. Production is 18% less compared to last month.
4. The system is performing well. "
Huis Herfsblaar;Oct-25;"1. Production is 97% of the expected energy.
2. Production is 8% , less compared to Oct 2024.
3. Production is 15% less compared to last month.
4. The system is performing well. "
Huis Herfsblaar;Nov-25;"1. Production is 76% of the expected energy.
2. Production is 31% less compared to Nov 2024.
3. Production is 21% less compared to last month.
4. The system is performing moderately, due to load demand and rainy weather."
Huis Herfsblaar;Dec-25;System performed well
Huis Herfsblaar;Jan-26;Performed moderately due to slightly reduced load and weather
Huis Herfsblaar;Feb-26;System performed well
Huis Herfsblaar;Mar-26;Performed moderately due to slightly reduced load and weather
Huis Herfsblaar;Apr-26;The system performed moderately due to reduced loads
Huis Herfsblaar;May-26;Performed as expected
Huis Herfsblaar;Jun-26;
Huis Herfsblaar;Jul-26;
Huis Herfsblaar;Aug-26;
IPID - Floor 4;Sept-24;
IPID - Floor 4;Oct-24;
IPID - Floor 4;Nov-24;
IPID - Floor 4;Dec-24;
IPID - Floor 4;Jan-25;
IPID - Floor 4;Feb-25;
IPID - Floor 4;Mar-25;
IPID - Floor 4;Apr-25;
IPID - Floor 4;May-25;
IPID - Floor 4;Jun-25;
IPID - Floor 4;Jul-25;
IPID - Floor 4;Aug-25;
IPID - Floor 4;Sept-25;
IPID - Floor 4;Oct-25;
IPID - Floor 4;Nov-25;
IPID - Floor 4;Dec-25;Performed well
IPID - Floor 4;Jan-26;System performed as expected 
IPID - Floor 4;Feb-26;System performed well
IPID - Floor 4;Mar-26;System performed well
IPID - Floor 4;Apr-26;Performed as expected
IPID - Floor 4;May-26;Performed as expected
IPID - Floor 4;Jun-26;
IPID - Floor 4;Jul-26;
IPID - Floor 4;Aug-26;
IPID - Floor 6;Sept-24;
IPID - Floor 6;Oct-24;
IPID - Floor 6;Nov-24;
IPID - Floor 6;Dec-24;
IPID - Floor 6;Jan-25;
IPID - Floor 6;Feb-25;
IPID - Floor 6;Mar-25;
IPID - Floor 6;Apr-25;
IPID - Floor 6;May-25;
IPID - Floor 6;Jun-25;
IPID - Floor 6;Jul-25;
IPID - Floor 6;Aug-25;
IPID - Floor 6;Sept-25;
IPID - Floor 6;Oct-25;
IPID - Floor 6;Nov-25;
IPID - Floor 6;Dec-25;Performed well
IPID - Floor 6;Jan-26;Performed moderately due to slightly reduced load and weather
IPID - Floor 6;Feb-26;System performed poorly due to load demand
IPID - Floor 6;Mar-26;System performed poorly due to load demand
IPID - Floor 6;Apr-26;System performed poorly due to load demand
IPID - Floor 6;May-26;Performing poorly due to slightly reduced load demand
IPID - Floor 6;Jun-26;
IPID - Floor 6;Jul-26;
IPID - Floor 6;Aug-26;
Kool Village ;Sept-24;
Kool Village ;Oct-24;
Kool Village ;Nov-24;
Kool Village ;Dec-24;
Kool Village ;Jan-25;
Kool Village ;Feb-25;"System performing well
Slight decrease in performance as compared to 2024, mainly due to increased rain in 2025"
Kool Village ;Mar-25;"System performance is >95% expected production 
System decreased by 1.3% compared to last month
System decreased by 16% compared to march 2024
Performance affected by rain and cloudy weather on some days
To install Monitoring system "
Kool Village ;Apr-25;"1. System is producing well
2. Production is 81% of expected energy
3. Production is 19% less compared to April 2024
4. Production is 17% less compared to last month
5. To install monitoring plartform "
Kool Village ;May-25;"1. Production is 92% of the expected energy.
2. Production is 1% less compared to May 2024.
3. Production is 11% more compared to last month.
4. The is no monitoring platform onsite, the system is performing well. "
Kool Village ;Jun-25;"1. Production is 83% of the expected energy.
2. Production is 3% less compared to May 2024.
3. Production is 24% less compared to last month.
4. The is no monitoring platform onsite, the system is performing well. "
Kool Village ;Jul-25;"1. Production is 84% of the expected energy.
2. Production is 9% less compared to Jul 2024.
3. Production is 1% more compared to last month.
4. There is no monitoring platform onsite, the system is performing well. "
Kool Village ;Aug-25;"1. Production is 74% of the expected energy.
2. Production is 16% less compared to Aug 2024.
3. Production is 10% less compared to last month.
4. There is no monitoring platform onsite, the system is performing modarate. "
Kool Village ;Sept-25;"1. Production is 76% of the expected energy.
2. Production is 11% less compared to Sep 2024.
3. Production is 2% More compared to last month.
4. There is no monitoring platform onsite, the system is performing modarate. "
Kool Village ;Oct-25;"1. Production is 92% of the expected energy.
2. Production is 16% less compared to Oct 2024.
3. Production is 16% more compared to last month.
4. The system performed well. "
Kool Village ;Nov-25;"1. Production is 87% of the expected energy.
2. Production is 21% less compared to Nov 2024.
3. Production is 5% less compared to last month.
4. The system performed well. "
Kool Village ;Dec-25;System performed well 
Kool Village ;Jan-26;The system performed as expected
Kool Village ;Feb-26;The system is performing moderately, reduced demand and affected by rainy weather .
Kool Village ;Mar-26;The system is performing moderately, reduced demand and affected by rainy weather .
Kool Village ;Apr-26;System performed poorly due to load demand
Kool Village ;May-26;Performend poorly due to load demand
Kool Village ;Jun-26;
Kool Village ;Jul-26;
Kool Village ;Aug-26;
Mambha Cash & Carry;Sept-24;
Mambha Cash & Carry;Oct-24;
Mambha Cash & Carry;Nov-24;
Mambha Cash & Carry;Dec-24;
Mambha Cash & Carry;Jan-25;
Mambha Cash & Carry;Feb-25;"System performing as expected
Rain in Feb 2025 reduced production
Expect system yield to increase with improved weather"
Mambha Cash & Carry;Mar-25;"System performance is > 90% expected production
System performance increased by 13% compared to last month
System performance decreased by 3,3% compared to march 2024"
Mambha Cash & Carry;Apr-25;"1. System performing well 
2. Production is 86% of expected energy
3. Production is 13% less compared to April 2024
4. Production is 6% less compared to lasth month"
Mambha Cash & Carry;May-25;"1. Production is 119% of the expected energy.
2. Production is 10% more compared to May 2024.
3. Production is 5% more compared to last month. 
4. The system is performing well, The monitoring platform is offline. "
Mambha Cash & Carry;Jun-25;"1. Production is 119% of the expected energy.
2. Production is 10% more compared to May 2024.
3. Production is 5% more compared to last month. 
4. The system is performing well, The monitoring platform is offline. "
Mambha Cash & Carry;Jul-25;"1. Production is 79% of the expected energy.
2. Production is 17% less compared to Jul 2024.
3. Production is 31% less compared to last month. 
4. The system performed modarate. The monitoring platform is offline. "
Mambha Cash & Carry;Aug-25;"1. Production is 90% of the expected energy.
2. Production is 7% less compared to Aug 2024.
3. Production is 10% more compared to last month. 
4. The system performed well. The monitoring platform is offline. "
Mambha Cash & Carry;Sept-25;"1. Production is 71% of the expected energy.
2. Production is 1% less compared to Sep 2024.
3. Production is 19% more compared to last month. 
4. The system performed moderately, in line with historic performance. The monitoring platform is offline. "
Mambha Cash & Carry;Oct-25;"1. Production is 87% of the expected energy.
2. Production is 13% less compared to Oct 2024.
3. Production is 16% more compared to last month. 
4. The system performed well. "
Mambha Cash & Carry;Nov-25;"1. Production is 88% of the expected energy.
2. Production is 9% more compared to Nov 2024.
3. Production is 1% more compared to last month. 
4. The system performed well. "
Mambha Cash & Carry;Dec-25;System performed well
Mambha Cash & Carry;Jan-26;The system performed as expected
Mambha Cash & Carry;Feb-26;System performed well
Mambha Cash & Carry;Mar-26;The system performed as expected
Mambha Cash & Carry;Apr-26;Performed as expected
Mambha Cash & Carry;May-26;Performed as expected
Mambha Cash & Carry;Jun-26;
Mambha Cash & Carry;Jul-26;
Mambha Cash & Carry;Aug-26;
Mathe Group Company;Sept-24;The company had no loads during maintenance in october 
Mathe Group Company;Oct-24;
Mathe Group Company;Nov-24;
Mathe Group Company;Dec-24;
Mathe Group Company;Jan-25;
Mathe Group Company;Feb-25;"Performance affected by rainy weather
Loads are back to normal
Some power outages"
Mathe Group Company;Mar-25;"System performance is > 85% Expected production 
System performance increased by 16% compared to last month
System performance decreased by 4,1% compared to last year
Customer loads are back to normal"
Mathe Group Company;Apr-25;"1. The System has under-performed, due to rain
2. Production is 68% of expected energy
3. Production is 28% less compared to April 204
4. Production is 19% less compared to last month"
Mathe Group Company;May-25;"1. Production is 111% of the expected energy.
2. Production is 7% more compared to May 2024.
3. Production is 21% more compared to last month.
4. There was no grid loss, comms loss and no PV loss. The system is performing well.  "
Mathe Group Company;Jun-25;"1. Production is 98% of the expected energy.
2. Production is 11% more compared to May 2024.
3. Production is 13% less compared to last month.
4. The system is performing well. System PV was off for 3 days (Day: 10-12) "
Mathe Group Company;Jul-25;"1. Production is 98% of the expected energy.
2. Production is 15% less compared to Jul 2024.
3. Production is 2% less compared to last month.
4. The system is performing well. "
Mathe Group Company;Aug-25;"1. Production is 88% of the expected energy.
2. Production is 14% less compared to Aug 2024.
3. Production is 8% less compared to last month.
4. The system is performing well. "
Mathe Group Company;Sept-25;"1. Production is 81% of the expected energy.
2. Production is 2% less compared to Sep 2024.
3. Production is 7% less compared to last month.
4. The system is performing well. "
Mathe Group Company;Oct-25;"1. Production is 85% of the expected energy.
2. Production is 20% more compared to Oct 2024.
3. Production is 4% more compared to last month.
4. The system is performing well. "
Mathe Group Company;Nov-25;"1. Production is 94% of the expected energy.
2. Production is 2% less compared to Nov 2024.
3. Production is 8% more compared to last month.
4. The system is performing well. "
Mathe Group Company;Dec-25;"No PV production from 24-26; 31-31 due to business closure "
Mathe Group Company;Jan-26;The system had no production between 1-5th of Jan, system sligtly underperformed
Mathe Group Company;Feb-26;System performed well
Mathe Group Company;Mar-26;System performed well
Mathe Group Company;Apr-26;The system performed moderately due to winter shades 
Mathe Group Company;May-26;Performed as expected
Mathe Group Company;Jun-26;
Mathe Group Company;Jul-26;
Mathe Group Company;Aug-26;
Mdluli;Sept-24;
Mdluli;Oct-24;
Mdluli;Nov-24;
Mdluli;Dec-24;
Mdluli;Jan-25;
Mdluli;Feb-25;"Assesment required
System offline for a few months
Full production restored Feb 2025
Expect production to improve with improved weather"
Mdluli;Mar-25;1. Sustem performing well
Mdluli;Apr-25;1. System reduced performance compared to last month
Mdluli;May-25;1. The is no comms onsite for monitoring
Mdluli;Jun-25;1. The is no comms onsite for monitoring
Mdluli;Jul-25;1. The is no comms onsite for monitoring
Mdluli;Aug-25;1. The is no comms onsite for monitoring
Mdluli;Sept-25;1. The is no comms onsite for monitoring
Mdluli;Oct-25;"1. Production is 92% of the expected energy.
2. Production is 81% more compared to Oct 2024.
3. Production is 15% more compared to last month.
4. The system is performing well. "
Mdluli;Nov-25;"1. Production is 81% of the expected energy.
2. Production is 22% less compared to Nov 2024.
3. Production is 11% less compared to last month.
4. The system is performing well. "
Mdluli;Dec-25;System performed well 
Mdluli;Jan-26;The system performed moderately 
Mdluli;Feb-26;System performed well
Mdluli;Mar-26;The system performed moderately 
Mdluli;Apr-26;The system performed moderately 
Mdluli;May-26;Performed as expected
Mdluli;Jun-26;
Mdluli;Jul-26;
Mdluli;Aug-26;
Medipost;Sept-24;
Medipost;Oct-24;
Medipost;Nov-24;
Medipost;Dec-24;
Medipost;Jan-25;
Medipost;Feb-25;
Medipost;Mar-25;
Medipost;Apr-25;
Medipost;May-25;
Medipost;Jun-25;
Medipost;Jul-25;
Medipost;Aug-25;
Medipost;Sept-25;
Medipost;Oct-25;
Medipost;Nov-25;
Medipost;Dec-25;PV production is capped to 125kWp
Medipost;Jan-26;PV production is capped to 125kWp
Medipost;Feb-26;System performed well
Medipost;Mar-26;System performed well
Medipost;Apr-26;Performed as expected
Medipost;May-26;Performed as expected
Medipost;Jun-26;
Medipost;Jul-26;
Medipost;Aug-26;
Meredale Heights ;Sept-24;
Meredale Heights ;Oct-24;
Meredale Heights ;Nov-24;
Meredale Heights ;Dec-24;
Meredale Heights ;Jan-25;
Meredale Heights ;Feb-25;"Fluctuating loads
Reduced load demand, assume occupancy issue
Residential load pattern affecting system performance
Tariff adjustment required as no expectation of improved performance"
Meredale Heights ;Mar-25;"System performance is >50% expected production
System performance increased by 3.65% compared to last month
System performance decreased by 25% compared to march 2024
Fluctuating loads
Reduced load demand, assume occupancy issue
Residential load pattern affecting system performance
Tariff adjustment required as no expectation of improved performance"
Meredale Heights ;Apr-25;"1. Load reduced compared to last year, tariff adjustment required as there is no expected improvement
2. Production is 55% of expected energy
3. Production is 30% less compared to April 2024
4. Production is 1% less compared to last month"
Meredale Heights ;May-25;"1. Production is 70% of the expected energy.
2. Production is 18% less compared to May 2024.
3. Production is 15% more compared to last month.
4. Loads have reduced, on of the CTs on the zero export meter is swapped around (arrangements are made for rectification)."
Meredale Heights ;Jun-25;"1. Production is 97% of the expected energy.
2. Production is 16% more compared to May 2024.
3. Production is 27% more compared to last month.
4. The system is performing well."
Meredale Heights ;Jul-25;"1. Production is 96% of the expected energy.
2. Production is 15% less compared to Jul 2024.
3. Production is 1% less compared to last month.
4. The system is performing well."
Meredale Heights ;Aug-25;"1. Production is 105% of the expected energy.
2. Production is 44% more compared to Aug 2024.
3. Production is 9% more compared to last month.
4. The system is performing well."
Meredale Heights ;Sept-25;"1. Production is 92% of the expected energy.
2. Production is 43% more compared to Sep 2024.
3. Production is 13% less compared to last month.
4. The system is performing well."
Meredale Heights ;Oct-25;"1. Production is 107% of the expected energy.
2. Production is 23% more compared to Oct 2024.
3. Production is 15% more compared to last month.
4. The system is performing well."
Meredale Heights ;Nov-25;"1. Production is 91% of the expected energy.
2. Production is 19% more compared to Nov 2024.
3. Production is 16% less compared to last month.
4. The system is performing well."
Meredale Heights ;Dec-25;System performed well 
Meredale Heights ;Jan-26;The system performed as expected
Meredale Heights ;Feb-26;System performed well
Meredale Heights ;Mar-26;System performed well
Meredale Heights ;Apr-26;Performed as expected
Meredale Heights ;May-26;Performed as expected
Meredale Heights ;Jun-26;
Meredale Heights ;Jul-26;
Meredale Heights ;Aug-26;
Monument Park Checkers;Sept-24;
Monument Park Checkers;Oct-24;
Monument Park Checkers;Nov-24;
Monument Park Checkers;Dec-24;
Monument Park Checkers;Jan-25;
Monument Park Checkers;Feb-25;"System perfoming well
Reduced performance in Feb 2025 due to rainy weather"
Monument Park Checkers;Mar-25;"System perfoming well 90%+ expected production
System performance decreased by 1% compared to month
System performance decreased by 23% compared to march 2024
System affected by rain on some days"
Monument Park Checkers;Apr-25;"1. System is performing well
2. Production is 86% of expected energy
3. Production is 1% more compared to April 2024
4. Production is 4% less compared to last month"
Monument Park Checkers;May-25;"1. Production is 117% of the expected energy.
2. Production is 18% more compared to May 2024.
3. Production is 3% more compared to last month.
4. The system is performing well  as expected "
Monument Park Checkers;Jun-25;"1. Production is 114% of the expected energy.
2. Production is 18% more compared to May 2024.
3. Production is 4% less compared to last month.
4. The system is performing well  as expected "
Monument Park Checkers;Jul-25;"1. Production is 83% of the expected energy.
2. Production is 24% less compared to Jul 2024.
3. Production is 3% less compared to last month.
4. The system is performed well.system  monitoring was offline for 6 days,Date: 3th - 8th."
Monument Park Checkers;Aug-25;"1. Production is 104% of the expected energy.
2. Production is 2% more compared to Aug 2024.
3. Production is 21% more compared to last month.
4. The system is performed 4% more than expected."
Monument Park Checkers;Sept-25;"1. Production is 92% of the expected energy.
2. Production is 2% less compared to Sep 2024.
3. Production is 4% less compared to last month.
4. The system is performing well."
Monument Park Checkers;Oct-25;"1. Production is 104% of the expected energy.
2. Production is 10% less compared to Oct 2024.
3. Production is 12% more compared to last month.
4. The system is performing well."
Monument Park Checkers;Nov-25;"1. Production is 112% of the expected energy.
2. Production is 4% less compared to Nov 2024.
3. Production is 8% more compared to last month.
4. The system is performing well."
Monument Park Checkers;Dec-25;System performed well 
Monument Park Checkers;Jan-26;The system performed as expected
Monument Park Checkers;Feb-26;System performed well
Monument Park Checkers;Mar-26;System performed well
Monument Park Checkers;Apr-26;The system performed moderately 
Monument Park Checkers;May-26;Performed as expected
Monument Park Checkers;Jun-26;
Monument Park Checkers;Jul-26;
Monument Park Checkers;Aug-26;
Nkambeni Industrial;Sept-24;
Nkambeni Industrial;Oct-24;
Nkambeni Industrial;Nov-24;
Nkambeni Industrial;Dec-24;
Nkambeni Industrial;Jan-25;
Nkambeni Industrial;Feb-25;"Expected system performance >90% efficiency
Feb 2025 performance reduce due to rainy weather
2024 performance data to be added for comparison"
Nkambeni Industrial;Mar-25;
Nkambeni Industrial;Apr-25;
Nkambeni Industrial;May-25;1. The comms are offline onsite
Nkambeni Industrial;Jun-25;1. The comms are offline onsite
Nkambeni Industrial;Jul-25;1. The comms are offline onsite
Nkambeni Industrial;Aug-25;1. The comms are offline onsite
Nkambeni Industrial;Sept-25;1. The comms are offline onsite
Nkambeni Industrial;Oct-25;1. The comms are offline onsite
Nkambeni Industrial;Nov-25;1. The comms are offline onsite
Nkambeni Industrial;Dec-25;1. The comms are offline onsite
Nkambeni Industrial;Jan-26;1. The comms are offline onsite
Nkambeni Industrial;Feb-26;System performed well
Nkambeni Industrial;Mar-26;No comms onsite, system performed poorly
Nkambeni Industrial;Apr-26;No data recorded 
Nkambeni Industrial;May-26;There is no monitoring 
Nkambeni Industrial;Jun-26;
Nkambeni Industrial;Jul-26;
Nkambeni Industrial;Aug-26;
Olievenhoutbosch 1;Sept-24;
Olievenhoutbosch 1;Oct-24;
Olievenhoutbosch 1;Nov-24;
Olievenhoutbosch 1;Dec-24;
Olievenhoutbosch 1;Jan-25;
Olievenhoutbosch 1;Feb-25;
Olievenhoutbosch 1;Mar-25;
Olievenhoutbosch 1;Apr-25;
Olievenhoutbosch 1;May-25;
Olievenhoutbosch 1;Jun-25;
Olievenhoutbosch 1;Jul-25;
Olievenhoutbosch 1;Aug-25;
Olievenhoutbosch 1;Sept-25;
Olievenhoutbosch 1;Oct-25;"1. Production is 91% of the expected energy.
2. The system is performing well. "
Olievenhoutbosch 1;Nov-25;"1. Production is 81% of the expected energy.
2. Production is 10% less than last month.
3. The system is performing well. The system is affected by weather."
Olievenhoutbosch 1;Dec-25;No PV production from 24 - 29 due to power outage
Olievenhoutbosch 1;Jan-26;The system performed as expected
Olievenhoutbosch 1;Feb-26;The system is performing moderately, reduced demand and affected by rainy weather .
Olievenhoutbosch 1;Mar-26;The system is performing moderately, reduced demand and affected by rainy weather .
Olievenhoutbosch 1;Apr-26;The system is performing moderately, reduced demand and affected by rainy weather .
Olievenhoutbosch 1;May-26;Performed as expected
Olievenhoutbosch 1;Jun-26;
Olievenhoutbosch 1;Jul-26;
Olievenhoutbosch 1;Aug-26;
Olievenhoutbosch 2;Sept-24;
Olievenhoutbosch 2;Oct-24;
Olievenhoutbosch 2;Nov-24;
Olievenhoutbosch 2;Dec-24;
Olievenhoutbosch 2;Jan-25;
Olievenhoutbosch 2;Feb-25;
Olievenhoutbosch 2;Mar-25;
Olievenhoutbosch 2;Apr-25;
Olievenhoutbosch 2;May-25;
Olievenhoutbosch 2;Jun-25;
Olievenhoutbosch 2;Jul-25;
Olievenhoutbosch 2;Aug-25;
Olievenhoutbosch 2;Sept-25;
Olievenhoutbosch 2;Oct-25;"1. Production is 97% of the expected energy.
2. The system is performing well. "
Olievenhoutbosch 2;Nov-25;"1. Production is 81% of the expected energy.
2. Production is 16% less than last month.
3. The system is performing well. The system is affected by weather."
Olievenhoutbosch 2;Dec-25;No PV production from 24 - 29 due to power outage
Olievenhoutbosch 2;Jan-26;The system performed as expected
Olievenhoutbosch 2;Feb-26;The system is performing moderately, reduced demand and affected by rainy weather .
Olievenhoutbosch 2;Mar-26;The system is performing moderately, reduced demand and affected by rainy weather .
Olievenhoutbosch 2;Apr-26;The system is performing moderately, reduced demand and affected by rainy weather .
Olievenhoutbosch 2;May-26;Performed as expected
Olievenhoutbosch 2;Jun-26;
Olievenhoutbosch 2;Jul-26;
Olievenhoutbosch 2;Aug-26;
Opal Students ;Sept-24;
Opal Students ;Oct-24;
Opal Students ;Nov-24;
Opal Students ;Dec-24;
Opal Students ;Jan-25;
Opal Students ;Feb-25;"Fluctuating loads
Performance as expected when occupied due to university oeprational months
Frequent power outages in the area"
Opal Students ;Mar-25;"System performing well 
Comms offline"
Opal Students ;Apr-25;"1. System is performing well
2. Production is 81% of expected energy
3. Production is 26% less compared to April 2024
4. Production is 8% lesss compred to last month"
Opal Students ;May-25;"1. Production is 109% of the expected energy.
2. Production is 5% more compared to May 2024.
3. Production is 28% more compared to last month. 
4. The system is performing well."
Opal Students ;Jun-25;"1. Production is 104% of the expected energy.
2. Production is 20% more compared to May 2024.
3. Production is 5% less compared to last month. 
4. The system is performing well."
Opal Students ;Jul-25;"1. Production is 95% of the expected energy.
2. Production is 5% more compared to Jul 2024.
3. Production is 1% less compared to last month. 
4. The system is performing well."
Opal Students ;Aug-25;"1. Production is 95% of the expected energy.
2. Production is 11% less compared to Aug 2024.
3. Production is the same compared to last month. 
4. The system is performing well."
Opal Students ;Sept-25;"1. Production is 84% of the expected energy.
2. Production is 8% more compared to Sep 2024.
3. Production is 11% less compared to last month. 
4. The system is performing well."
Opal Students ;Oct-25;"1. Production is 106% of the expected energy.
2. Production is 9% less compared to Oct 2024.
3. Production is 22% more compared to last month. 
4. The system is performing well."
Opal Students ;Nov-25;"1. Production is 76% of the expected energy.
2. Production is 14% less compared to Nov 2024.
3. Production is 30% less compared to last month. 
4. The system is performing well."
Opal Students ;Dec-25;System performed poorly due to no occupation
Opal Students ;Jan-26;System performed poorly due to no occupation
Opal Students ;Feb-26;System performed well
Opal Students ;Mar-26;System performed well
Opal Students ;Apr-26;Performed as expected
Opal Students ;May-26;Performed as expected
Opal Students ;Jun-26;
Opal Students ;Jul-26;
Opal Students ;Aug-26;
Orthochem Bethlehem;Sept-24;
Orthochem Bethlehem;Oct-24;
Orthochem Bethlehem;Nov-24;
Orthochem Bethlehem;Dec-24;
Orthochem Bethlehem;Jan-25;
Orthochem Bethlehem;Feb-25;"Performing well, efficicieny >90%
Performance affected by rainy weather and power outages"
Orthochem Bethlehem;Mar-25;System performed well 
Orthochem Bethlehem;Apr-25;1. System affected by weather & load reduced on some days
Orthochem Bethlehem;May-25;"1. Production is 82% of the expected energy. 
2. Production is 9% more compared to May 2024. 
3. Production is 12% more compared to last month.
4. The system is performing moderately. No power outage, no comms loss, no PV production loss. "
Orthochem Bethlehem;Jun-25;"1. Production is 77% of the expected energy. 
2. Production is 10% more compared to May 2024. 
3. Production is 5% less compared to last month.
4. The system is performing moderately. Reduced load demand for 6 days (days: 7,8,9,14,15,16)"
Orthochem Bethlehem;Jul-25;"1. Production is 74% of the expected energy. 
2. Production is 4% less compared to Jul 2024. 
3. Production is 3% less compared to last month.
4. The system is performing moderately. "
Orthochem Bethlehem;Aug-25;"1. Production is 73% of the expected energy. 
2. Production is 4% less compared to Aug 2024. 
3. Production is 1% more compared to last month.
4. The system is performing moderately. Billing reading are incorrect, use inverter readings instead - Inv Reading 30529kWh not 23016 not kwh."
Orthochem Bethlehem;Sept-25;"1. Production is 80% of the expected energy. 
2. Production is 20% more compared to Sep 2024. 
3. Production is 7% more compared to last month.
4. The system is performing well. Performance affected by weather"
Orthochem Bethlehem;Oct-25;"1. Production is 98% of the expected energy. 
2. Production is 5% less compared to Oct 2024. 
3. Production is 18% more compared to last month.
4. The system is performing well. "
Orthochem Bethlehem;Nov-25;"1. Production is 92% of the expected energy. 
2. Production is 9% less compared to Nov 2024. 
3. Production is 6% less compared to last month.
4. The system is performing well. "
Orthochem Bethlehem;Dec-25;No PV production from 20-31 due to business closure 
Orthochem Bethlehem;Jan-26;The system performed as expected
Orthochem Bethlehem;Feb-26;System performed well
Orthochem Bethlehem;Mar-26;System performed well
Orthochem Bethlehem;Apr-26;The system performed moderately due to load demand
Orthochem Bethlehem;May-26;Performing poorly due to slightly reduced load demand
Orthochem Bethlehem;Jun-26;
Orthochem Bethlehem;Jul-26;
Orthochem Bethlehem;Aug-26;
PNB Unlimited;Sept-24;
PNB Unlimited;Oct-24;
PNB Unlimited;Nov-24;
PNB Unlimited;Dec-24;
PNB Unlimited;Jan-25;
PNB Unlimited;Feb-25;"Monitoring comms Intermittent
System performance reduced in Feb 2025 due to rainy weather"
PNB Unlimited;Mar-25;"System performing well 
Comms offline"
PNB Unlimited;Apr-25;"System performing well 
Comms offline"
PNB Unlimited;May-25;"1. Production is 108% of the expected energy. 
2. Production is 17% more compared to May 2024. 
3. Production is 20% more compared to last month.
4. The system is performing well. Monitoring platform offline for 31 days due to internet instability. "
PNB Unlimited;Jun-25;"1. Production is 99% of the expected energy. 
2. Production is 16% less compared to May 2024. 
3. Production is 9% less compared to last month.
4. The system is performing well. Monitoring platform offline for 31 days due to internet instability. "
PNB Unlimited;Jul-25;"1. Production is 96% of the expected energy. 
2. Production is 9% less compared to May 2024. 
3. Production is 3% less compared to last month.
4. The system is performing well. Monitoring platform offline for 31 days due to internet instability. "
PNB Unlimited;Aug-25;"1. Production is 55% of the expected energy. 
2. Production is 39% less compared to aug 2024. 
3. Production is 41% less compared to last month.
4. The system is performing poorly. Monitoring platform offline for 31 days due to internet instability. "
PNB Unlimited;Sept-25;"1. Production is 68% of the expected energy. 
2. Production is 11% less compared to Sep 2024. 
3. Production is 13% more compared to last month.
4. The system is performing poorly."
PNB Unlimited;Oct-25;"1. Production is 71% of the expected energy.
2. Production is 37% less compared to Oct 2024.
3. Production is 2% more compared to last month.
4. The system is performing moderately. The system is offline. system was under performing due to faulty controls logger; issue was resoved. System performance will  increase next month"
PNB Unlimited;Nov-25;"1. Production is 20% of the expected energy.
2. Production is 79% less compared to Nov 2024.
3. Production is 51% less compared to last month.
4. The system is performing poorly. The system is offline. system was under performing due to faulty controls logger; issue was resoved. System performance will  increase next month"
PNB Unlimited;Dec-25;System performed poorly due business closure
PNB Unlimited;Jan-26;The system performed moderately, due to demand
PNB Unlimited;Feb-26;Performed moderatlry due to controls malfunction, system controll has been fixed and production is increasing
PNB Unlimited;Mar-26;The system performed poorly due to load inconsistent load demand
PNB Unlimited;Apr-26;The system performed poorly due to load inconsistent load demand
PNB Unlimited;May-26;The system perfomance is affected by load shedding 
PNB Unlimited;Jun-26;
PNB Unlimited;Jul-26;
PNB Unlimited;Aug-26;
Plastiplate ;Sept-24;
Plastiplate ;Oct-24;
Plastiplate ;Nov-24;
Plastiplate ;Dec-24;
Plastiplate ;Jan-25;
Plastiplate ;Feb-25;"The system is performance is affected by the weather 
Load demand fluctuation
An increase in the PV ramp rate will be done to improve performance"
Plastiplate ;Mar-25;"System performance is >65% expected production 
System performance increased by 0.23% compared to last month
System performace decreased by 21% compared to march 2024  
Load demand fluctuation
An increase in the PV ramp rate will be done to improve performance"
Plastiplate ;Apr-25;"1. Load demand fluctuating 
2. Production is 67% of expected energy 
3. Production is 2% less compared to April 2024"
Plastiplate ;May-25;"1. Production is 96% of the expected energy.
2. Production is 9% less compared to May 2024.
3. Production is 37% compared to last month.
4. The system is performing well. "
Plastiplate ;Jun-25;"1. Production is 98% of the expected energy.
2. Production is 4% more compared to May 2024.
3. Production is 2% more compared to last month.
4. The system is performing well. "
Plastiplate ;Jul-25;"1. Production is 86% of the expected energy.
2. Production is 16% less compared to Jul 2024.
3. Production is 12% less compared to last month.
4. The system is performing well. "
Plastiplate ;Aug-25;"1. Production is 85% of the expected energy.
2. Production is 16% less compared to Aug 2024.
3. Production is 1% less compared to last month.
4. The system is performing well. "
Plastiplate ;Sept-25;"1. Production is 85% of the expected energy.
2. Production is 12% more compared to Sep 2024.
3. Production is the same compared to last month.
4. The system is performing well. "
Plastiplate ;Oct-25;"1. Production is 87% of the expected energy.
2. Production is 22% more compared to Oct 2024.
3. Production 2% more compared to last month.
4. The system is performing well. "
Plastiplate ;Nov-25;"1. Production is 67% of the expected energy.
2. Production is 20% less compared to Nov 2024.
3. Production 20% less compared to last month.
4. The system performed poorly due to load demand reduction and rainy weather. "
Plastiplate ;Dec-25;System performed poorly due business closure. From 12-31st
Plastiplate ;Jan-26;Client load reduced, system performed pooerrly
Plastiplate ;Feb-26;System performed well
Plastiplate ;Mar-26;System performed well
Plastiplate ;Apr-26;The system performed poorly due to reduced load demand
Plastiplate ;May-26;The system is affected by plastic soiling and load demand
Plastiplate ;Jun-26;
Plastiplate ;Jul-26;
Plastiplate ;Aug-26;
Q-lity Meat;Sept-24;
Q-lity Meat;Oct-24;
Q-lity Meat;Nov-24;
Q-lity Meat;Dec-24;
Q-lity Meat;Jan-25;
Q-lity Meat;Feb-25;Rain
Q-lity Meat;Mar-25;1. System perfoming well
Q-lity Meat;Apr-25;1. System perfoming well
Q-lity Meat;May-25;"1. Production is 105% of the expected energy.
2. Production is the same compared to May 2024.
3. Production is 20% more compared to last month. 
4. The system is performing well. No power outage, no comms loss, no PV production loss."
Q-lity Meat;Jun-25;"1. Production is 96% of the expected energy.
2. Production is 6% less compared to May 2024.
3. Production is 0% less compared to last month. 
4. The system is performing well. No power outage, no comms loss, no PV production loss."
Q-lity Meat;Jul-25;
Q-lity Meat;Aug-25;"1. Production is 96% of the expected energy.
2. Production is 16% less compared to Aug 2024.
3. Production is 12% more compared to last month. 
4. The system is performing well. No power outage, no comms loss, no PV production loss."
Q-lity Meat;Sept-25;"1. Production is 90% of the expected energy.
2. Production is 16% more compared to Sep 2024.
3. Production is 6% less compared to last month. 
4. The system is performing well. No power outage, no comms loss, no PV production loss."
Q-lity Meat;Oct-25;"1. Production is 98% of the expected energy.
2. Production is 10% less compared to Oct 2024.
3. Production is 8% more compared to last month.
4. The system is performing well. "
Q-lity Meat;Nov-25;"1. Production is 86% of the expected energy.
2. Production is 24% less compared to Nov 2024.
3. Production is 12% less compared to last month.
4. The system is performing well. "
Q-lity Meat;Dec-25;System performed well
Q-lity Meat;Jan-26;The system performed as expected
Q-lity Meat;Feb-26;System performed well
Q-lity Meat;Mar-26;Performed moderately due to slightly reduced load
Q-lity Meat;Apr-26;The system was offline, energy reading to be retrieved on site
Q-lity Meat;May-26;The shop has shutdown, the system is not producing 
Q-lity Meat;Jun-26;
Q-lity Meat;Jul-26;
Q-lity Meat;Aug-26;
Quintondale;Sept-24;
Quintondale;Oct-24;
Quintondale;Nov-24;
Quintondale;Dec-24;
Quintondale;Jan-25;
Quintondale;Feb-25;
Quintondale;Mar-25;
Quintondale;Apr-25;
Quintondale;May-25;
Quintondale;Jun-25;
Quintondale;Jul-25;
Quintondale;Aug-25;
Quintondale;Sept-25;
Quintondale;Oct-25;"1. Production is 93% of the expected energy.
2. Production is 10% less compared to Oct 2024.
3. Production is 11% more compared to last month. 
4. The system is performing well."
Quintondale;Nov-25;"1. Production is 93% of the expected energy.
2. Production is 10% less compared to Oct 2024.
3. Production is 11% more compared to last month. 
4. The system is performing well."
Quintondale;Dec-25;The system performed well
Quintondale;Jan-26;The system performed as expected
Quintondale;Feb-26;System performed well
Quintondale;Mar-26;System performed well
Quintondale;Apr-26;Performed moderately due to slightly reduced load
Quintondale;May-26;Performing poorly due to slightly reduced load demand
Quintondale;Jun-26;
Quintondale;Jul-26;
Quintondale;Aug-26;
