Site Name;Date;Comment
Riverside Lodge ;Sept-24;
Riverside Lodge ;Oct-24;10 strings producing instead of 18 string , possible soiling or shading
Riverside Lodge ;Nov-24;
Riverside Lodge ;Dec-24;
Riverside Lodge ;Jan-25;
Riverside Lodge ;Feb-25;Monitoring platform offline, One string was down, Rain
Riverside Lodge ;Mar-25;"System performance is >70% expected production
System performance increased by 17% compared to last month
System performance decreased by 0.77% compared to march 2024"
Riverside Lodge ;Apr-25;"1. System performing well
2. Production is 93% of expected energy
3. Production is 3% more compared to April 2024
4. Production is 20% more compared to last month "
Riverside Lodge ;May-25;"1. Production is 118% of the expected energy.
2. Production is 19% more compared to May 2024.
3. Production is 25% more compared to last month. 
4. The system is performing well"
Riverside Lodge ;Jun-25;"1. Production is 114% of the expected energy.
2. Production is 31% more compared to May 2024.
3. Production is 4% less compared to last month. 
4. The system is performing well"
Riverside Lodge ;Jul-25;"1. Production is 101% of the expected energy.
2. Production is 18% more compared to Jul 2024.
3. Production is 13% less compared to last month. 
4. The system is performing well"
Riverside Lodge ;Aug-25;"1. Production is 110% of the expected energy.
2. Production is 6% more compared to Aug 2024.
3. Production is 11% more compared to last month. 
4. The system is performing well"
Riverside Lodge ;Sept-25;"1. Production is 88% of the expected energy.
2. Production is 1% less compared to Sep 2024.
3. Production is 22% less compared to last month. 
4. The system is performing well."
Riverside Lodge ;Oct-25;"1. Production is 83% of the expected energy.
2. Production is 9% less compared to Oct 2024.
3. Production is 5% less compared to last month. 
4. The system is performing well."
Riverside Lodge ;Nov-25;"1. Production is 70% of the expected energy.
2. Production is 9% less compared to Nov 2024.
3. Production is 13% less compared to last month. 
4. The system performed moderately due to reduced loads and rainy weather"
Riverside Lodge ;Dec-25;System performed moderately 
Riverside Lodge ;Jan-26;System performed moderately 
Riverside Lodge ;Feb-26;System performed well
Riverside Lodge ;Mar-26;System performed well
Riverside Lodge ;Apr-26;Performed as expected
Riverside Lodge ;May-26;Performed as expected
Riverside Lodge ;Jun-26;
Riverside Lodge ;Jul-26;
Riverside Lodge ;Aug-26;
Roan Foods;Sept-24;
Roan Foods;Oct-24;
Roan Foods;Nov-24;
Roan Foods;Dec-24;
Roan Foods;Jan-25;
Roan Foods;Feb-25;
Roan Foods;Mar-25;
Roan Foods;Apr-25;
Roan Foods;May-25;
Roan Foods;Jun-25;
Roan Foods;Jul-25;
Roan Foods;Aug-25;
Roan Foods;Sept-25;
Roan Foods;Oct-25;
Roan Foods;Nov-25;
Roan Foods;Dec-25;
Roan Foods;Jan-26;
Roan Foods;Feb-26;
Roan Foods;Mar-26;
Roan Foods;Apr-26;First month of commissioning
Roan Foods;May-26;Performend poorly due to load demand
Roan Foods;Jun-26;
Roan Foods;Jul-26;
Roan Foods;Aug-26;
SR Morula TF 1;Sept-24;
SR Morula TF 1;Oct-24;
SR Morula TF 1;Nov-24;
SR Morula TF 1;Dec-24;
SR Morula TF 1;Jan-25;
SR Morula TF 1;Feb-25;
SR Morula TF 1;Mar-25;
SR Morula TF 1;Apr-25;
SR Morula TF 1;May-25;
SR Morula TF 1;Jun-25;
SR Morula TF 1;Jul-25;
SR Morula TF 1;Aug-25;
SR Morula TF 1;Sept-25;"1. Production is 94% of the expected energy.
2. Production is 30% less than last month.
4. The system is performing well. "
SR Morula TF 1;Oct-25;"1. Production is 98% of the expected energy.
2. Production is 4% more than last month.
3. The system is performing well. "
SR Morula TF 1;Nov-25;"1. Production is 85% of the expected energy.
2. Production is 13% less than last month.
3. The system is performing well. System is affected by weather."
SR Morula TF 1;Dec-25;System performed well
SR Morula TF 1;Jan-26;The system performed as expected
SR Morula TF 1;Feb-26;System performed well
SR Morula TF 1;Mar-26;The system performed moderately due to rainy weather
SR Morula TF 1;Apr-26;The system performed moderately due to rainy weather
SR Morula TF 1;May-26;Performed as expected
SR Morula TF 1;Jun-26;
SR Morula TF 1;Jul-26;
SR Morula TF 1;Aug-26;
SR Morula TF 1 - Shoprite;Sept-24;
SR Morula TF 1 - Shoprite;Oct-24;
SR Morula TF 1 - Shoprite;Nov-24;
SR Morula TF 1 - Shoprite;Dec-24;
SR Morula TF 1 - Shoprite;Jan-25;
SR Morula TF 1 - Shoprite;Feb-25;
SR Morula TF 1 - Shoprite;Mar-25;
SR Morula TF 1 - Shoprite;Apr-25;
SR Morula TF 1 - Shoprite;May-25;
SR Morula TF 1 - Shoprite;Jun-25;
SR Morula TF 1 - Shoprite;Jul-25;
SR Morula TF 1 - Shoprite;Aug-25;
SR Morula TF 1 - Shoprite;Sept-25;"1. Production is 86% of the expected energy.
2. Production is 28% less than last month.
4. The system is performing well. "
SR Morula TF 1 - Shoprite;Oct-25;"1. Production is 94% of the expected energy.
2. Production is 8% more than last month.
3. The system is performing well. "
SR Morula TF 1 - Shoprite;Nov-25;"1. Production is 81% of the expected energy.
2. Production is 13% less than last month.
3. The system is performing well. System is affected by weather."
SR Morula TF 1 - Shoprite;Dec-25;System performed well
SR Morula TF 1 - Shoprite;Jan-26;The system performed as expected
SR Morula TF 1 - Shoprite;Feb-26;System performed well
SR Morula TF 1 - Shoprite;Mar-26;The system performed moderately due to rainy weather
SR Morula TF 1 - Shoprite;Apr-26;The system performed moderately due to rainy weather
SR Morula TF 1 - Shoprite;May-26;Performed as expected
SR Morula TF 1 - Shoprite;Jun-26;
SR Morula TF 1 - Shoprite;Jul-26;
SR Morula TF 1 - Shoprite;Aug-26;
SR Morula TF 2;Sept-24;
SR Morula TF 2;Oct-24;
SR Morula TF 2;Nov-24;
SR Morula TF 2;Dec-24;
SR Morula TF 2;Jan-25;
SR Morula TF 2;Feb-25;
SR Morula TF 2;Mar-25;
SR Morula TF 2;Apr-25;
SR Morula TF 2;May-25;
SR Morula TF 2;Jun-25;
SR Morula TF 2;Jul-25;
SR Morula TF 2;Aug-25;
SR Morula TF 2;Sept-25;"1. Production is 93% of the expected energy.
2. Production is 7% less than last month.
4. The system is performing well. "
SR Morula TF 2;Oct-25;"1. Production is 95% of the expected energy.
2. Production is 2% more than last month.
3. The system is performing well. "
SR Morula TF 2;Nov-25;"1. Production is 80% of the expected energy.
2. Production is 15% less than last month.
3. The system is performing well. System is affected by weather."
SR Morula TF 2;Dec-25;System performed well
SR Morula TF 2;Jan-26;The system performed as expected
SR Morula TF 2;Feb-26;System performed well
SR Morula TF 2;Mar-26;The system performed moderately due to rainy weather
SR Morula TF 2;Apr-26;The system performed moderately due to rainy weather
SR Morula TF 2;May-26;Performed as expected
SR Morula TF 2;Jun-26;
SR Morula TF 2;Jul-26;
SR Morula TF 2;Aug-26;
Sakhumnotho;Sept-24;
Sakhumnotho;Oct-24;
Sakhumnotho;Nov-24;
Sakhumnotho;Dec-24;
Sakhumnotho;Jan-25;
Sakhumnotho;Feb-25;Rain, Load demand reduced, 
Sakhumnotho;Mar-25;"1. System underperforming due to load demand
2. System decresd  performance by 21% compared to April 2024"
Sakhumnotho;Apr-25;"1. System underperforming due to load demand
2. System increased performance by 8% compared to April 2024"
Sakhumnotho;May-25;"1. Production is 53% of the expected energy.
2. Production is 47% more compared to May 2024.
3. Production is 19% more compared to last month. 
4. The system is performing poorly due to reduced load. No power outage, no comms loss, no PV production loss. "
Sakhumnotho;Jun-25;"1. Production is 58% of the expected energy.
2. Production is 120% more compared to May 2024.
3. Production is 4% less compared to last month. 
4. The system is performing poorly due to reduced load. No power outage, no comms loss, no PV production loss. "
Sakhumnotho;Jul-25;"1. Production is 58% of the expected energy.
2. Production is 3% more compared to Jul 2024.
3. Production is the same compared to last month. 
4. The system is performing poorly due to reduced load. No power outage, no comms loss, no PV production loss. "
Sakhumnotho;Aug-25;"1. Production is 52% of the expected energy.
2. Production is 239% more compared to Aug 2024.
3. Production is 6 less compared to last month. 
4. The system is performing poorly due to reduced load. No power outage, no comms loss, no PV production loss. "
Sakhumnotho;Sept-25;"1. Production is 28% of the expected energy.
2. Production is 18% less compared to Sep 2024.
3. Production is 24% less compared to last month. 
4. The system is performing poorly due to reduced load. No power outage, no comms loss, no PV production loss. "
Sakhumnotho;Oct-25;"1. Production is 7% of the expected energy.
2. Production is 81% less compared to Oct 2024.
3. Production is 21% less compared to last month. 
4. System has been decommissioned and removed "
Sakhumnotho;Nov-25;Decomissioned 
Sakhumnotho;Dec-25;Decomissioned 
Sakhumnotho;Jan-26;Decomissioned 
Sakhumnotho;Feb-26;Decomissioned 
Sakhumnotho;Mar-26;Decomissioned 
Sakhumnotho;Apr-26;Decomissioned 
Sakhumnotho;May-26;System is decommissioned 
Sakhumnotho;Jun-26;
Sakhumnotho;Jul-26;
Sakhumnotho;Aug-26;
SaveMore Alldays - Store;Sept-24;Low Demand, Panels Theft, 2x Inverter damage
SaveMore Alldays - Store;Oct-24;
SaveMore Alldays - Store;Nov-24;
SaveMore Alldays - Store;Dec-24;
SaveMore Alldays - Store;Jan-25;
SaveMore Alldays - Store;Feb-25;Rain, Power Outages, Inconsistent loads, IoT siom
SaveMore Alldays - Store;Mar-25;"1. System underperformed  due to reduced load demand,
2. One inverter is offline"
SaveMore Alldays - Store;Apr-25;"1. System underperformed  due to reduced load demand,
2. One inverter comms are offline
3. Requires a technician onsite to install a compatible data logger with the newly installed inverter 
4. Cliet should sort out unstable grid problem with power supplier"
SaveMore Alldays - Store;May-25;"1. Production is 58% of the expected energy.
2. Production is 12% less compared to May 2024.
3. Production is 19% more compared to last month. 
4. The system is performing poorly, due to reduced load. Comms are offline for 31 due existing comms device being incompatible with the new replacement inverter."
SaveMore Alldays - Store;Jun-25;"1. Production is 53% of the expected energy.
2. Production is 14% less compared to May 2024.
3. Production is 5% less compared to last month. 
4. The system is performing poorly, due to reduced load. Comms are offline for 31 due existing comms device being incompatible with the new replacement inverter."
SaveMore Alldays - Store;Jul-25;"1. Production is 47% of the expected energy.
2. Production is 6% less compared to Jul 2024.
3. Production is 5% less compared to last month. 
4. The system is performing poorly, due to reduced load. Comms are offline for 31 due existing comms device being incompatible with the new replacement inverter."
SaveMore Alldays - Store;Aug-25;"1. Production is 68% of the expected energy.
2. Production is 23% more compared to Aug 2024.
3. Production is 21% more compared to last month. 
4. The system is performing poorly, due to reduced load. "
SaveMore Alldays - Store;Sept-25;"1. Production is 66% of the expected energy.
2. Production is 15% more compared to Sep 2024.
3. Production is 22% less compared to last month. 
4. The system is performing poorly, due to reduced load. "
SaveMore Alldays - Store;Oct-25;"1. Production is 78% of the expected energy.
2. Production is 63% more compared to Oct 2024.
3. Production is 12% more compared to last month. 
4. The system performed moderately due to reduced load. "
SaveMore Alldays - Store;Nov-25;"1. Production is 65% of the expected energy.
2. Production is 146% less compared to Nov 2024.
3. Production is 13% less compared to last month. 
4. The system performed moderately due to reduced load. "
SaveMore Alldays - Store;Dec-25;System performed poorly. System was isolated due to maitenance from 15 - 22st
SaveMore Alldays - Store;Jan-26;System performed poorly, due to demand
SaveMore Alldays - Store;Feb-26;The system is performing moderately, reduced demand and affected by rainy weather .
SaveMore Alldays - Store;Mar-26;System performed poorly, due to demand
SaveMore Alldays - Store;Apr-26;System performed poorly, due to demand
SaveMore Alldays - Store;May-26;Performend poorly due to load demand
SaveMore Alldays - Store;Jun-26;
SaveMore Alldays - Store;Jul-26;
SaveMore Alldays - Store;Aug-26;
Savemore Liquor Alldays ;Sept-24;Low Demand, Panels Theft
Savemore Liquor Alldays ;Oct-24;
Savemore Liquor Alldays ;Nov-24;
Savemore Liquor Alldays ;Dec-24;
Savemore Liquor Alldays ;Jan-25;
Savemore Liquor Alldays ;Feb-25;1. Load reduced load
Savemore Liquor Alldays ;Mar-25;1. Load reduced load
Savemore Liquor Alldays ;Apr-25;1. Load reduced load
Savemore Liquor Alldays ;May-25;"1. Production is 20% of the expected energy.
2. Production is 32% less compared to last year.
3. Production is 3% less compared to last month.
4. The system is performing poorly due to reduced loads."
Savemore Liquor Alldays ;Jun-25;"1. Production is 17% of the expected energy.
2. Production is 59% less compared to last year.
3. Production is 3% less compared to last month.
4. The system is performing poorly due to reduced loads."
Savemore Liquor Alldays ;Jul-25;"1. Production is 20% of the expected energy.
2. Production is 53% less compared to 2024 Jul year.
3. Production is 3% less compared to last month.
4. The system is performing poorly due to reduced loads."
Savemore Liquor Alldays ;Aug-25;"1. Production is 43% of the expected energy.
2. Production is 43% more compared to 2024 Aug last year.
3. Production is 21% more compared to last month.
4. The system is performing poorly due to reduced loads."
Savemore Liquor Alldays ;Sept-25;"1. Production is 39% of the expected energy.
2. Production is 3% more compared to 2024 Sep last year.
3. Production is 4% less compared to last month.
4. The system is performing poorly due to reduced loads."
Savemore Liquor Alldays ;Oct-25;"1. Production is 51% of the expected energy.
2. Production is 16% more compared to 2024 Oct last year.
3. Production is 11% less compared to last month.
4. The system is performing poorly due to reduced loads."
Savemore Liquor Alldays ;Nov-25;"1. Production is 46% of the expected energy.
2. Production is 15% less compared to 2024 Nov last year.
3. Production is 5% less compared to last month.
4. The system is performing poorly due to reduced loads."
Savemore Liquor Alldays ;Dec-25; The system is performing poorly due to reduced loads.
Savemore Liquor Alldays ;Jan-26; The system is performing poorly due to reduced loads.
Savemore Liquor Alldays ;Feb-26; The system is performing poorly due to reduced loads.
Savemore Liquor Alldays ;Mar-26;System performed poorly, due to demand
Savemore Liquor Alldays ;Apr-26;System performed poorly, due to demand
Savemore Liquor Alldays ;May-26;Performend poorly due to load demand
Savemore Liquor Alldays ;Jun-26;
Savemore Liquor Alldays ;Jul-26;
Savemore Liquor Alldays ;Aug-26;
Saverite Durban;Sept-24;
Saverite Durban;Oct-24;Insufficient Information from Monitoring platform to identify
Saverite Durban;Nov-24;
Saverite Durban;Dec-24;
Saverite Durban;Jan-25;
Saverite Durban;Feb-25;No Monitoring Platform 
Saverite Durban;Mar-25;No Monitoring Platform 
Saverite Durban;Apr-25;"1. System performing well, no monitoring
2. Production is 79% of expected energy 
3. Production is 3% more compared to April 2024
4. Production is 4% more compared to last month "
Saverite Durban;May-25;"1. Production is 100% of the expected energy.
2. Production is 13% more compared to last year.
3. Production is 21% more compared to last month.
4. There is no monitoring onsite, the system is performing well."
Saverite Durban;Jun-25;"1. Production is 104% of the expected energy.
2. Production is 35% more compared to last year.
3. Production is 4% more compared to last month.
4. There is no monitoring onsite, the system is performing well."
Saverite Durban;Jul-25;"1. Production is 101% of the expected energy.
2. Production is 13% more compared to Jul 2024.
3. Production is 3% less compared to last month.
4. There is no monitoring onsite, the system is performing well."
Saverite Durban;Aug-25;"1. Production is 62% of the expected energy.
2. Production is 22% less compared to Aug 2024.
3. Production is 37% less compared to last month.
4. There is no monitoring onsite, the billing meter was offline from 2025/08/21 - 2025/08/31 "
Saverite Durban;Sept-25;"1. Production is 76% of the expected energy.
2. Production is 29% more compared to Sep 2024.
3. Production is 18% less compared to last month.
4. The system performed mordaratly "
Saverite Durban;Oct-25;"1. Production is 90% of the expected energy.
2. Production is 21% more compared to Oct 2024.
3. Production is 14% more compared to last month.
4. The system performed well"
Saverite Durban;Nov-25;"1. Production is 99% of the expected energy.
2. Production is 42% more compared to Nov 2024.
3. Production is 9% more compared to last month.
4. The system performed well"
Saverite Durban;Dec-25;The system performed well
Saverite Durban;Jan-26;The system performed as expected
Saverite Durban;Feb-26;System performed well
Saverite Durban;Mar-26;System performed well
Saverite Durban;Apr-26;Performed as expected
Saverite Durban;May-26;Performed as expected
Saverite Durban;Jun-26;
Saverite Durban;Jul-26;
Saverite Durban;Aug-26;
Saverite PMB;Sept-24;
Saverite PMB;Oct-24;
Saverite PMB;Nov-24;
Saverite PMB;Dec-24;
Saverite PMB;Jan-25;
Saverite PMB;Feb-25;Monitoring Platform offline - Rain 
Saverite PMB;Mar-25;"1. Monitoring Platform offline 
2. System performing well"
Saverite PMB;Apr-25;"1. Monitoring Platform offline 
2. System performing well"
Saverite PMB;May-25;"1. Production is 86% of the expected energy.
2. Production is 6% more compared to May 2024.
3. Production is 16% more compared to last month. 
4. The system is performing well, The remote monitoring platform is offline for 31 days."
Saverite PMB;Jun-25;"1. Production is 84% of the expected energy.
2. Production is 6% more compared to May 2024.
3. Production is 2% less compared to last month. 
4. The system is performing well, The remote monitoring platform is offline for 31 days."
Saverite PMB;Jul-25;"1. Production is 89% of the expected energy.
2. Production is 10% less compared to Jul 2024.
3. Production is 5% more compared to last month. 
4. The system is performing well, The remote monitoring platform is offline for 31 days."
Saverite PMB;Aug-25;"1. Production is 87% of the expected energy.
2. Production is 6% less compared to Aug 2024.
3. Production is 6% less compared to last month. 
4. The system is performing well."
Saverite PMB;Sept-25;"1. Production is 71% of the expected energy.
2. Production is 9% less compared to Sep 2024.
3. Production is 16% less compared to last month. 
4. The system is performing moderately."
Saverite PMB;Oct-25;"1. Production is 88% of the expected energy.
2. Production is 10% less compared to Oct 2024.
3. Production is 17% more compared to last month. 
4. The system is performing well."
Saverite PMB;Nov-25;"1. Production is 87% of the expected energy.
2. Production is 3% more compared to Nov 2024.
3. Production is 1% less compared to last month. 
4. The system is performing well."
Saverite PMB;Dec-25;The system performed well
Saverite PMB;Jan-26;The syetem had controls malfunction, sofware updated and working well
Saverite PMB;Feb-26;The syetem had controls malfunction, sofware updated and working well
Saverite PMB;Mar-26;"System performed moderately; new controls installed, system performance should increase"
Saverite PMB;Apr-26;The system performed moderately due to the load demand
Saverite PMB;May-26;Performing poorly due to slightly reduced load demand
Saverite PMB;Jun-26;
Saverite PMB;Jul-26;
Saverite PMB;Aug-26;
Secunda Plaza Shops;Sept-24;
Secunda Plaza Shops;Oct-24;
Secunda Plaza Shops;Nov-24;
Secunda Plaza Shops;Dec-24;
Secunda Plaza Shops;Jan-25;
Secunda Plaza Shops;Feb-25;System is performing well
Secunda Plaza Shops;Mar-25;System is performing well
Secunda Plaza Shops;Apr-25;System is performing well
Secunda Plaza Shops;May-25;"1. Production is 100% of the expected energy.
2. Production is 4% less compared to May 2024.
3. Production is 6% more compared to last month. 
4. The system is performing well, Client experienced power outage for 2 days. "
Secunda Plaza Shops;Jun-25;"1. Production is 95% of the expected energy.
2. Production is 1% less compared to May 2024.
3. Production is 5% more compared to last month. 
4. The system is performing well."
Secunda Plaza Shops;Jul-25;"1. Production is 90% of the expected energy.
2. Production is 14% less compared to Jul 2024.
3. Production is 5% more compared to last month. 
4. The system is performing well."
Secunda Plaza Shops;Aug-25;"1. Production is 95% of the expected energy.
2. Production is 1% less compared to Aug 2024.
3. Production is 5% more compared to last month. 
4. The system is performing well."
Secunda Plaza Shops;Sept-25;"1. Production is 95% of the expected energy.
2. Production is 8% more compared to Sep 2024.
3. Production is same compared to last month. 
4. The system is performing well."
Secunda Plaza Shops;Oct-25;"1. Production is 107% of the expected energy.
2. Production is 34% more compared to Oct 2024.
3. Production 12% more compared to last month. 
4. The system performed more that expected."
Secunda Plaza Shops;Nov-25;"1. Production is 87% of the expected energy.
2. Production is 20% less compared to Nov 2024.
3. Production 20% more compared to last month. 
4. The system performed well."
Secunda Plaza Shops;Dec-25;There was no PV production from the 9 - 31 due to business closure 
Secunda Plaza Shops;Jan-26;Performed poorly due to reduced demand
Secunda Plaza Shops;Feb-26;System performed well
Secunda Plaza Shops;Mar-26;System performed well
Secunda Plaza Shops;Apr-26;Performed as expected
Secunda Plaza Shops;May-26;Performed as expected
Secunda Plaza Shops;Jun-26;
Secunda Plaza Shops;Jul-26;
Secunda Plaza Shops;Aug-26;
Secunda Plaza choppies;Sept-24;
Secunda Plaza choppies;Oct-24;Load demand Low, at 80kW or slightly low
Secunda Plaza choppies;Nov-24;
Secunda Plaza choppies;Dec-24;
Secunda Plaza choppies;Jan-25;
Secunda Plaza choppies;Feb-25;Reduced Load, Rain
Secunda Plaza choppies;Mar-25;"1. Load reduced load
2. System is underperforming but in line with hestoric production"
Secunda Plaza choppies;Apr-25;"1. Load reduced load
2. System is underperforming but in line with hestoric production"
Secunda Plaza choppies;May-25;"1. Production is 65% of the expected energy.
2. Production is 3% less compared to May 2024.
3. Production is 5% more compared to last month. 
4. The system is performing poorly due to reduced loads (Inline with historical data). The client experienced a power outage for 2 days during the day. "
Secunda Plaza choppies;Jun-25;"1. Production is 62% of the expected energy.
2. Production is 1% less compared to May 2024.
3. Production is 3% less compared to last month. 
4. The system is performing poorly due to reduced loads (Inline with historical data). "
Secunda Plaza choppies;Jul-25;"1. Production is 56% of the expected energy.
2. Production is 17% less compared to July 2024.
3. Production is 6% less compared to last month. 
4. The system is performing poorly due to reduced loads (Inline with historical data). "
Secunda Plaza choppies;Aug-25;"1. Production is 48% of the expected energy.
2. Production is 44% less compared to Aug 2024.
3. Production is 8% less compared to last month. 
4. The system is performing poorly due to reduced loads."
Secunda Plaza choppies;Sept-25;"1. Production is 42% of the expected energy.
2. Production is 25% less compared to Sep 2024.
3. Production is 6% less compared to last month. 
4. The system is performing poorly due to reduced loads."
Secunda Plaza choppies;Oct-25;"1. Production is 48% of the expected energy.
2. Production is 32% less compared to Oct 2024.
3. Production is 8% more compared to last month. 
4. The system is performing poorly due to reduced loads."
Secunda Plaza choppies;Nov-25;"1. Production is 48% of the expected energy.
2. Production is 37% less compared to Nov 2024.
3. Production is 1% less compared to last month. 
4. The system is performing poorly due to reduced loads."
Secunda Plaza choppies;Dec-25;There was no PV production from the 6 - 31 due to business closure 
Secunda Plaza choppies;Jan-26;The shop has been shut down, no load demand
Secunda Plaza choppies;Feb-26;The shop has been shut down, no load demand
Secunda Plaza choppies;Mar-26;The client is running on generator, that is no genset, the PV is not producing 
Secunda Plaza choppies;Apr-26;The client is running on generator, that is no genset, the PV is not producing 
Secunda Plaza choppies;May-26;There is no grid on-site, the system is not producing 
Secunda Plaza choppies;Jun-26;
Secunda Plaza choppies;Jul-26;
Secunda Plaza choppies;Aug-26;
Shoprite Dube ;Sept-24;
Shoprite Dube ;Oct-24;
Shoprite Dube ;Nov-24;
Shoprite Dube ;Dec-24;
Shoprite Dube ;Jan-25;
Shoprite Dube ;Feb-25;The system system was offline for 4 days due to power outage, Rain
Shoprite Dube ;Mar-25;1. System underperformed due to inefficient controls
Shoprite Dube ;Apr-25;1. System underperformed due to inefficient controls
Shoprite Dube ;May-25;"1. Production is 67% of the expected energy.
2. Production is 11% more compared to last month. 
3. The system is performing poorly. The is a huge possibility of the stringing done wrong to be checked. The was power outage for one day."
Shoprite Dube ;Jun-25;"1. Production is 85% of the expected energy.
2. Production is 18% more compared to last month. 
3. The system is performing well. Comms went offline for 2 days "
Shoprite Dube ;Jul-25;"1. Production is 98% of the expected energy.
2. Production is 13% more compared to last month. 
3. The system is performing well. Monitoring was offline from the  27th - 31st , due to internet connectivity. Incorrect readings data should be accounted for for next month billing"
Shoprite Dube ;Aug-25;"1. Production is 94% of the expected energy.
2. Production is 4% more compared to last month. 
3. The system is performing well. Monitoring was offline from the  1st August."
Shoprite Dube ;Sept-25;"1. Production is 86% of the expected energy.
2. Production is 8% less compared to last month. 
3. The system is performing well."
Shoprite Dube ;Oct-25;"1. Production is 98% of the expected energy.
2. Production is 12% more compared to last month. 
3. The system is performing well."
Shoprite Dube ;Nov-25;"1. Production is 85% of the expected energy.
2. Production is 13% less compared to last month. 
3. The system is performing well."
Shoprite Dube ;Dec-25;The system performed well
Shoprite Dube ;Jan-26;The system performed as expected
Shoprite Dube ;Feb-26;System performed well
Shoprite Dube ;Mar-26;System performed well
Shoprite Dube ;Apr-26;System performed well
Shoprite Dube ;May-26;Performed as expected
Shoprite Dube ;Jun-26;
Shoprite Dube ;Jul-26;
Shoprite Dube ;Aug-26;
Shoprite Ekhaya;Sept-24;
Shoprite Ekhaya;Oct-24;
Shoprite Ekhaya;Nov-24;
Shoprite Ekhaya;Dec-24;
Shoprite Ekhaya;Jan-25;
Shoprite Ekhaya;Feb-25;
Shoprite Ekhaya;Mar-25;
Shoprite Ekhaya;Apr-25;
Shoprite Ekhaya;May-25;
Shoprite Ekhaya;Jun-25;
Shoprite Ekhaya;Jul-25;
Shoprite Ekhaya;Aug-25;
Shoprite Ekhaya;Sept-25;
Shoprite Ekhaya;Oct-25;
Shoprite Ekhaya;Nov-25;
Shoprite Ekhaya;Dec-25;
Shoprite Ekhaya;Jan-26;
Shoprite Ekhaya;Feb-26;
Shoprite Ekhaya;Mar-26;
Shoprite Ekhaya;Apr-26;First month of commisioning 
Shoprite Ekhaya;May-26;The system performed poorly due to 8 strings being offline. The issue is resolved  
Shoprite Ekhaya;Jun-26;
Shoprite Ekhaya;Jul-26;
Shoprite Ekhaya;Aug-26;
Shoprite Hillbrow;Sept-24;
Shoprite Hillbrow;Oct-24;
Shoprite Hillbrow;Nov-24;
Shoprite Hillbrow;Dec-24;
Shoprite Hillbrow;Jan-25;
Shoprite Hillbrow;Feb-25;
Shoprite Hillbrow;Mar-25;
Shoprite Hillbrow;Apr-25;
Shoprite Hillbrow;May-25;
Shoprite Hillbrow;Jun-25;
Shoprite Hillbrow;Jul-25;"1. Production is 63% of the expected energy.
2. Production is 2% more  to last month.
4. The system ispporly due to shadding by nearby buildings. "
Shoprite Hillbrow;Aug-25;"1. Production is 69% of the expected energy.
2. Production is 6% more to last month.
4. The system is performing poorly due to shading; the system is expected to improve during the summer season "
Shoprite Hillbrow;Sept-25;"1. Production is 68% of the expected energy.
2. Production is 1% less to last month.
4. The system is performing poorly due to shading."
Shoprite Hillbrow;Oct-25;"1. Production is 92% of the expected energy.
2. Production is 24% less than last month.
3. The system is performing well."
Shoprite Hillbrow;Nov-25;"1. Production is 75% of the expected energy.
2. Production is 24% less compared to Nov 2024.
3. Production is 17% less compared to last month.
4. The system is performing moderately, due to rainy weather and shading. "
Shoprite Hillbrow;Dec-25;The system is performing well
Shoprite Hillbrow;Jan-26;The system performed as expected
Shoprite Hillbrow;Feb-26;The system is performing moderately, reduced demand and affected by rainy weather .
Shoprite Hillbrow;Mar-26;The system performed poorly due to modules mismatch from shading
Shoprite Hillbrow;Apr-26;The system performed poorly due to modules mismatch from shading
Shoprite Hillbrow;May-26;System perfomed poorly due to winter shading 
Shoprite Hillbrow;Jun-26;
Shoprite Hillbrow;Jul-26;
Shoprite Hillbrow;Aug-26;
Shoprite Ladybrand ;Sept-24;
Shoprite Ladybrand ;Oct-24;"Customer Load demand sometime lower that usual, 
2 under performing MPPTs need to be checked"
Shoprite Ladybrand ;Nov-24;
Shoprite Ladybrand ;Dec-24;
Shoprite Ladybrand ;Jan-25;
Shoprite Ladybrand ;Feb-25;Rain, Load demand reduced on other days
Shoprite Ladybrand ;Mar-25;System performing well
Shoprite Ladybrand ;Apr-25;1. System performing well
Shoprite Ladybrand ;May-25;"1. Production is 102% of the expected energy.
2. Production is 26% more compared to last month. 
3. The system is performing well.No power outage, no comms loss, no PV production loss. "
Shoprite Ladybrand ;Jun-25;"1. Production is 97% of the expected energy.
2. Production is 4% less compared to last month. 
3. The system is performing well.No power outage, no comms loss, no PV production loss. "
Shoprite Ladybrand ;Jul-25;"1. Production is 89% of the expected energy.
2. Production is 8% less compared to last month. 
3. The system is performing well. Monitoring was offline from the 16-29 due to internet connectivity "
Shoprite Ladybrand ;Aug-25;"1. Production is 86% of the expected energy.
2. Production is 3% less compared to last month. 
3. The system is performing well.  "
Shoprite Ladybrand ;Sept-25;"1. Production is 73% of the expected energy.
2. Production is 13% less compared to last month. 
3. The system is performing moderately.  System is affected by the weather"
Shoprite Ladybrand ;Oct-25;"1. Production is 85% of the expected energy.
2. Production is 7% less compared to Oct 2024.
3. Production is 12% more compared to last month. 
4. The system is performing well."
Shoprite Ladybrand ;Nov-25;"1. Production is 73% of the expected energy.
2. Production is 16% less compared to Nov 2024.
3. Production is 12% less compared to last month. 
4. The system is performing moderately, reduced demand and affected by rainy weather ."
Shoprite Ladybrand ;Dec-25;The system is performing moderately, reduced demand and affected by rainy weather .
Shoprite Ladybrand ;Jan-26;The system performed as expected
Shoprite Ladybrand ;Feb-26;System performed moderately due to load demand, one string is disconnected
Shoprite Ladybrand ;Mar-26;System performance will increase, damaged strings were repaired 
Shoprite Ladybrand ;Apr-26;System performance moderately  
Shoprite Ladybrand ;May-26;Performing poorly due to slightly reduced load demand
Shoprite Ladybrand ;Jun-26;
Shoprite Ladybrand ;Jul-26;
Shoprite Ladybrand ;Aug-26;
Shoprite Mini Ganyesa;Sept-24;
Shoprite Mini Ganyesa;Oct-24;Load demand is low at 150kW   
Shoprite Mini Ganyesa;Nov-24;
Shoprite Mini Ganyesa;Dec-24;
Shoprite Mini Ganyesa;Jan-25;
Shoprite Mini Ganyesa;Feb-25;Rain
Shoprite Mini Ganyesa;Mar-25;System performing well
Shoprite Mini Ganyesa;Apr-25;
Shoprite Mini Ganyesa;May-25;"1. Production is 86% of the expected energy.
2. Production is 15% more compared to last month. 
3. The system is performing well.  The was power outage and PV loss for 2 days ."
Shoprite Mini Ganyesa;Jun-25;"1. Production is 94% of the expected energy.
2. Production is 8% more compared to last month. 
3. The system is performing well.  "
Shoprite Mini Ganyesa;Jul-25;"1. Production is 86% of the expected energy.
2. Production is 8% less compared to last month. 
3. The system is performing well.  "
Shoprite Mini Ganyesa;Aug-25;"1. Production is 82% of the expected energy.
2. Production is 4% less compared to last month. 
3. The system is performing well.  "
Shoprite Mini Ganyesa;Sept-25;"1. Production is 80% of the expected energy.
2. Production is 5% more compared to Sep 2024.
3. Production is 2% less compared to last month. 
4. The system is performing well."
Shoprite Mini Ganyesa;Oct-25;"1. Production is 77% of the expected energy.
2. Production is 12% less compared to Oct 2024.
3. Production is 3% less compared to last month. 
4. The system is performing moderately. Load demand reduced. "
Shoprite Mini Ganyesa;Nov-25;"1. Production is 74% of the expected energy.
2. Production is 12% less compared to Nov 2024.
3. Production is 3% less compared to last month. 
4. The system is performing moderately. Load demand reduced, affected by weather."
Shoprite Mini Ganyesa;Dec-25;The system is performing moderately, reduced demand and affected by rainy weather .
Shoprite Mini Ganyesa;Jan-26;The system is performing moderately, reduced demand and affected by rainy weather .
Shoprite Mini Ganyesa;Feb-26;The system is performing moderately, reduced demand and affected by rainy weather .
Shoprite Mini Ganyesa;Mar-26;The system is performing moderately, reduced demand and affected by rainy weather .
Shoprite Mini Ganyesa;Apr-26;The system is performing moderately, reduced demand and affected by rainy weather .
Shoprite Mini Ganyesa;May-26;Performing poorly due to slightly reduced load demand
Shoprite Mini Ganyesa;Jun-26;
Shoprite Mini Ganyesa;Jul-26;
Shoprite Mini Ganyesa;Aug-26;
Shoprite Naledi;Sept-24;
Shoprite Naledi;Oct-24;Power cuts, slightly low demand on some other days
Shoprite Naledi;Nov-24;
Shoprite Naledi;Dec-24;
Shoprite Naledi;Jan-25;
Shoprite Naledi;Feb-25;Power cuts, slightly low demand on some other days
Shoprite Naledi;Mar-25;1. System perfoming modarate, system is slightly oversized 
Shoprite Naledi;Apr-25;1. System perfoming modarate, system is slightly oversized 
Shoprite Naledi;May-25;"1. Production is 114% of the expected energy.
2. Production is 40% more compared to last month. 
3. The system is performing well.  Client load demand increased. No power outage, no comms loss, no PV production loss."
Shoprite Naledi;Jun-25;"1. Production is 113% of the expected energy.
2. Production is 1% less compared to last month. 
3. The system is performing well.  Client load demand increased. No power outage, no comms loss, no PV production loss."
Shoprite Naledi;Jul-25;"1. Production is 109% of the expected energy.
2. Production is 4% less compared to last month. 
3. The system is performing well.  The system was offline on the 6th "
Shoprite Naledi;Aug-25;"1. Production is 102% of the expected energy.
2. Production is 7% less compared to last month. 
3. The system is performing well.  "
Shoprite Naledi;Sept-25;"1. Production is 90% of the expected energy.
2. Production is 56% more compared to Sep 2024.
3. Production is 12% less compared to last month. 
4. The system is performing well."
Shoprite Naledi;Oct-25;"1. Production is 102% of the expected energy.
2. Production is 13% more compared to Oct 2024.
3. Production is 12% more compared to last month. 
4. The system performed more than expected."
Shoprite Naledi;Nov-25;"1. Production is 87% of the expected energy.
2. Production is 5% less compared to Nov 2024.
3. Production is 11% less compared to last month. 
4. The system performed as expected"
Shoprite Naledi;Dec-25;The system performed well
Shoprite Naledi;Jan-26;The system performed as expected
Shoprite Naledi;Feb-26;System performed well
Shoprite Naledi;Mar-26;System performed well
Shoprite Naledi;Apr-26;Performed as expected
Shoprite Naledi;May-26;Performed as expected
Shoprite Naledi;Jun-26;
Shoprite Naledi;Jul-26;
Shoprite Naledi;Aug-26;
Shoprite Newlands;Sept-24;
Shoprite Newlands;Oct-24;
Shoprite Newlands;Nov-24;
Shoprite Newlands;Dec-24;
Shoprite Newlands;Jan-25;
Shoprite Newlands;Feb-25;
Shoprite Newlands;Mar-25;
Shoprite Newlands;Apr-25;
Shoprite Newlands;May-25;
Shoprite Newlands;Jun-25;
Shoprite Newlands;Jul-25;
Shoprite Newlands;Aug-25;
Shoprite Newlands;Sept-25;
Shoprite Newlands;Oct-25;
Shoprite Newlands;Nov-25;
Shoprite Newlands;Dec-25;Performed well
Shoprite Newlands;Jan-26;The system performed as expected
Shoprite Newlands;Feb-26;System performed well
Shoprite Newlands;Mar-26;System performed well
Shoprite Newlands;Apr-26;Performed as expected
Shoprite Newlands;May-26;Performed as expected
Shoprite Newlands;Jun-26;
Shoprite Newlands;Jul-26;
Shoprite Newlands;Aug-26;
Shoprite Thokoza;Sept-24;
Shoprite Thokoza;Oct-24;
Shoprite Thokoza;Nov-24;
Shoprite Thokoza;Dec-24;
Shoprite Thokoza;Jan-25;
Shoprite Thokoza;Feb-25;
Shoprite Thokoza;Mar-25;
Shoprite Thokoza;Apr-25;
Shoprite Thokoza;May-25;
Shoprite Thokoza;Jun-25;
Shoprite Thokoza;Jul-25;"1. Production is 57% of the expected energy.
2. Production is 21% less compared to last month.
4. The system performed poorly. Recorded readings are incorrect should be accounted for next month billing. The system was offline from 10-17th"
Shoprite Thokoza;Aug-25;"1. Production is 71% of the expected energy.
2. Production is 14% more compared to last month.
4. The system performed moderately. Solar panels to be tilted to improve performance."
Shoprite Thokoza;Sept-25;"1. Production is 70% of the expected energy.
2. Production is 1% less compared to last month.
4. The system performed moderately."
Shoprite Thokoza;Oct-25;"1. Production is 90% of the expected energy.
2. Production is 20% more compared to last month.
3. The system performed moderately."
Shoprite Thokoza;Nov-25;"1. Production is 83% of the expected energy.
2. Production is 7% less compared to last month.
3. The system performed well."
Shoprite Thokoza;Dec-25;The system produced poorly due to business closure from 16-31
Shoprite Thokoza;Jan-26;The system performed as expected
Shoprite Thokoza;Feb-26;System performed well
Shoprite Thokoza;Mar-26;System performed well
Shoprite Thokoza;Apr-26;Performed as expected
Shoprite Thokoza;May-26;Performed as expected
Shoprite Thokoza;Jun-26;
Shoprite Thokoza;Jul-26;
Shoprite Thokoza;Aug-26;
Spring Glade;Sept-24;load reduction, inconsistant load 
Spring Glade;Oct-24;
Spring Glade;Nov-24;
Spring Glade;Dec-24;
Spring Glade;Jan-25;
Spring Glade;Feb-25;Rain, Load demand reduced to half the installed capacity 
Spring Glade;Mar-25;Load demand reduced to half the installed capacity 
Spring Glade;Apr-25;Load demand reduced to half the installed capacity 
Spring Glade;May-25;"1. Production is 81% of the expected energy.
2. Production is 3% more compared to May 2024.
3. Production is 23% more compared to last month.
4. The system performed well, client load increased. No power outage, no comms loss, no PV production loss."
Spring Glade;Jun-25;"1. Production is 91% of the expected energy.
2. Production is 3% more compared to May 2024.
3. Production is 10% more compared to last month.
4. The system performed well, client load increased. No power outage, no comms loss, no PV production loss."
Spring Glade;Jul-25;"1. Production is 76% of the expected energy.
2. Production is 8% less compared to Jul 2024.
3. Production is 16% less compared to last month.
4. The system performed modarately, client load reduced. No power outage, there was no comms on the 6th."
Spring Glade;Aug-25;"1. Production is 68% of the expected energy.
2. Production is 2% less compared to Aug 2024.
3. Production is 8% less compared to last month.
4. The system performed poorly, client load reduced. No power outage, there was no comms on the 24th and 25th."
Spring Glade;Sept-25;"1. Production is 70% of the expected energy.
2. Production is 22% less compared to Sep 2024.
3. Production is 2% more compared to last month.
4. The system performed moderately, and client load was reduced. No power outage, there was no comms on the 24th and 25th."
Spring Glade;Oct-25;"1. Production is 59% of the expected energy.
2. Production is 3% less compared to Oct 2024.
3. Production is 11% less compared to last month.
4. The system performed poorely, and client load was reduced."
Spring Glade;Nov-25;"1. Production is 53% of the expected energy.
2. Production is 8% less compared to Nov 2024.
3. Production is 6% less compared to last month.
4. The system performed poorely, and client load was reduced. System affected by rainy weather"
Spring Glade;Dec-25;The system performed poorely, and client load was reduced. System affected by rainy weather
Spring Glade;Jan-26;The system performed poorely, and client load was reduced. System affected by rainy weather
Spring Glade;Feb-26;The system performed poorely, and client load was reduced. System affected by rainy weather
Spring Glade;Mar-26;The system performed poorely, and client load was reduced. 
Spring Glade;Apr-26;The system performed poorely, and client load was reduced. 
Spring Glade;May-26;Performing poorly due to slightly reduced load demand
Spring Glade;Jun-26;
Spring Glade;Jul-26;
Spring Glade;Aug-26;
TPF Foods ;Sept-24;
TPF Foods ;Oct-24;
TPF Foods ;Nov-24;
TPF Foods ;Dec-24;
TPF Foods ;Jan-25;
TPF Foods ;Feb-25;"The system is performed well in January
February performance reduced due rainy weather"
TPF Foods ;Mar-25;System performing well
TPF Foods ;Apr-25;System modaratly perfomed, load reduced slignificantly on some days 
TPF Foods ;May-25;"1. Production is 102% of the expected energy.
2. Production is 1% more compared to May 2024.
3. Production is 29% more compared to last month.
4. The system is performing well. Client load slightly increased."
TPF Foods ;Jun-25;"1. Production is 94% of the expected energy.
2. Production is 2% more compared to Jun 2024.
3. Production is 8% less compared to last month.
4. The system is performing well. Client load slightly increased."
TPF Foods ;Jul-25;"1. Production is 92% of the expected energy.
2. Production is 8% less compared to Jul 2024.
3. Production is 2% less compared to last month.
4. The system is performing well. Client load slightly increased."
TPF Foods ;Aug-25;"1. Production is 91% of the expected energy.
2. Production is 7% more compared to Aug 2024.
3. Production is 1% less compared to last month.
4. The system is performing well."
TPF Foods ;Sept-25;"1. Production is 83% of the expected energy.
2. Production is 3% more compared to Aug 2024.
3. Production is 8% more compared to last month.
4. The system is performing well."
TPF Foods ;Oct-25;"1. Production is 92% of the expected energy.
2. Production is 11% less compared to Oct 2024.
3. Production is 9% more compared to last month.
4. The system is performing well."
TPF Foods ;Nov-25;"1. Production is 74% of the expected energy.
2. Production is 31% less compared to Nov 2024.
3. Production is 18% less compared to last month.
4. The system is performing moderately, load reduced, system affected by weather. "
TPF Foods ;Dec-25;The system performed well
TPF Foods ;Jan-26;The system performed as expected
TPF Foods ;Feb-26;System performed well
TPF Foods ;Mar-26;The system performed moderately due to reduced load 
TPF Foods ;Apr-26;The system performed poorely, and client load was reduced. 
TPF Foods ;May-26;Performing poorly due to slightly reduced load demand
TPF Foods ;Jun-26;
TPF Foods ;Jul-26;
TPF Foods ;Aug-26;
Thakadu Industrial;Sept-24;
Thakadu Industrial;Oct-24;
Thakadu Industrial;Nov-24;
Thakadu Industrial;Dec-24;
Thakadu Industrial;Jan-25;
Thakadu Industrial;Feb-25;
Thakadu Industrial;Mar-25;
Thakadu Industrial;Apr-25;
Thakadu Industrial;May-25;
Thakadu Industrial;Jun-25;
Thakadu Industrial;Jul-25;
Thakadu Industrial;Aug-25;
Thakadu Industrial;Sept-25;
Thakadu Industrial;Oct-25;
Thakadu Industrial;Nov-25;
Thakadu Industrial;Dec-25;
Thakadu Industrial;Jan-26;
Thakadu Industrial;Feb-26;
Thakadu Industrial;Mar-26;
Thakadu Industrial;Apr-26;
Thakadu Industrial;May-26;No monitoring onsite 
Thakadu Industrial;Jun-26;
Thakadu Industrial;Jul-26;
Thakadu Industrial;Aug-26;
The Alec;Sept-24;
The Alec;Oct-24;
The Alec;Nov-24;
The Alec;Dec-24;
The Alec;Jan-25;
The Alec;Feb-25;Rain, Power outages, Inconsistent Load demand, Increase Ramp rate
The Alec;Mar-25;"System performance is >65% expected production
System performance increased by 0,4% compared to last month
System performance decreased by 27% compared to march 2024
 Inconsistent Load demand, Increase Ramp rate to improve perfomance"
The Alec;Apr-25;"1. System affected by weather, Fuctuating loads
2. Production is 62% of expected energy 
3. Production is 29% less compared to April 2024
4. Production is 6% less compared to last month"
The Alec;May-25;"1. Production is 67% of the expected energy.
2. Production is 10% less compared to May 2024.
3. Production is 5% more compared to last month.
4. They experienced grid outages 3 times and caused loss of PV three times, Load are not consistently higher that install PV. "
The Alec;Jun-25;"1. Production is 60% of the expected energy.
2. Production is 5% less compared to May 2024.
3. Production is 7% less compared to last month.
4.System poorely due to inconsistant load reduction. The experience loss of Comma and PV 4 days (days: 7,8,14,15)"
The Alec;Jul-25;"1. Production is 60% of the expected energy.
2. Production is 9% less compared to Jul 2024.
3. Production is the same compared to last month.
4.System poorely due to inconsistant load reduction. They experience loss of Comms and PV 1 days (days: 11th)"
The Alec;Aug-25;"1. Production is 77% of the expected energy.
2. Production is 6% less compared to Aug 2024.
3. Production is 17 more compared to last month.
4. System performed modarately due to reduced load demand."
The Alec;Sept-25;"1. Production is 72% of the expected energy.
2. Production is 9% less compared to Sep 2024.
3. Production is 5 less compared to last month.
4. System performed modarately due to reduced load demand."
The Alec;Oct-25;"1. Production is 85% of the expected energy.
2. Production is 11% less compared to Oct 2024.
3. Production is 13 more compared to last month.
4. System performed well. Monitoring comms were offline from 3rd - 8th oct"
The Alec;Nov-25;"1. Production is 72% of the expected energy.
2. Production is 24% less compared to Nov 2024.
3. Production is 13% less compared to last month.
4. System performed moderately. Client loads started to reduce."
The Alec;Dec-25;The system performed well
The Alec;Jan-26;The system performed as expected
The Alec;Feb-26;System performed well
The Alec;Mar-26;The system performed moderately due to reduced load 
The Alec;Apr-26;The system performed moderately due to reduced load 
The Alec;May-26;Performend poorly due to load demand
The Alec;Jun-26;
The Alec;Jul-26;
The Alec;Aug-26;
Three Peaks;Sept-24;
Three Peaks;Oct-24;
Three Peaks;Nov-24;
Three Peaks;Dec-24;
Three Peaks;Jan-25;
Three Peaks;Feb-25;Rain, Power Outage, Inconsistent Loads
Three Peaks;Mar-25;"System performance is >65% expected production
System performance increased by 3% compared to last month
System performance decreased by 22% compared to march 2024
 Inconsistent Load demand, Increase Ramp rate to improve perfomances"
Three Peaks;Apr-25;"1. The system is performing well
2. Production is 92% of expected production 
3. Production is 24% more compared to last month"
Three Peaks;May-25;"1. Production is 111% of the expected energy.
2. Production is 18% more compared to May 2024.
3. Production is 19% more compared to last month.
4. The system is performing well, Billing meter comms to be rebooted and restored"
Three Peaks;Jun-25;"1. Production is 101% of the expected energy.
2. Production is 16% more compared to Jul 2024.
3. Production is 10% less compared to last month.
4. The system is performing well."
Three Peaks;Jul-25;"1. Production is 105% of the expected energy.
2. Production is 7% less compared to May 2024.
3. Production is 4% more compared to last month.
4. The system is performing well."
Three Peaks;Aug-25;"1. Production is 108% of the expected energy.
2. Production is 78% more compared to Aug 2024.
3. Production is 3% more compared to last month.
4. The system is performing well."
Three Peaks;Sept-25;"1. Production is 104% of the expected energy.
2. Production is 33% more compared to Sep 2024.
3. Production is 4% less compared to last month.
4. The system is performing well."
Three Peaks;Oct-25;"1. Production is 109% of the expected energy.
2. Production is 30% more compared to Oct 2024.
3. Production is 5% more compared to last month.
4. The system performed more than expected. "
Three Peaks;Nov-25;"1. Production is 99% of the expected energy.
2. Production is 55% more compared to Nov 2024.
3. Production is 10% less compared to last month.
4. The system performed well. "
Three Peaks;Dec-25;The system performed well
Three Peaks;Jan-26;The system performed as expected
Three Peaks;Feb-26;System performed well
Three Peaks;Mar-26;System performed well
Three Peaks;Apr-26;Performed as expected
Three Peaks;May-26;Performed as expected
Three Peaks;Jun-26;
Three Peaks;Jul-26;
Three Peaks;Aug-26;
Trouw Nutrition;Sept-24;
Trouw Nutrition;Oct-24;
Trouw Nutrition;Nov-24;
Trouw Nutrition;Dec-24;
Trouw Nutrition;Jan-25;
Trouw Nutrition;Feb-25;"The system performance is affected by rainy weather 
System affected by inconsistent load demand"
Trouw Nutrition;Mar-25;System performed well 
Trouw Nutrition;Apr-25;System modaratly perfomed,  Monitoring plartform is offline
Trouw Nutrition;May-25;"1. Production is 51% of the expected energy.
2. Production is 20% less compared to last month. 
3. The system is performed poorly due to the Wattmon controls kit repair. The system monitoring, PV  was offline for 14 days."
Trouw Nutrition;Jun-25;"1. Production is 39% of the expected energy.
2. Production is 12% less compared to last month. 
3. The system is performed poorly . The system monitoring, PV  was offline 19 days (1-11,16-17,19-20,24-26,28-30)"
Trouw Nutrition;Jul-25;"1. Production is 58% of the expected energy.
2. Production is 19% more compared to last month. 
3. The system is performed poorly . The system monitoring, PV  was offline 11 days (01st - 11th) , the issuse is of swapped CTs's is resolved and th e performance is recovering"
Trouw Nutrition;Aug-25;"1. Production is 84% of the expected energy.
2. Production is 4% more compared to Aug 2024.
3. Production is 26% more compared to last month. 
4. The system is performing well, issues resolved, and system performance is expected to improve more "
Trouw Nutrition;Sept-25;"1. Production is 74% of the expected energy.
2. Production is 1% less compared to Sep 2024.
3. Production is 10% less compared to last month. 
4. The system is performing moderately."
Trouw Nutrition;Oct-25;"1. Production is 95% of the expected energy.
2. Production is 2% more compared to Oct 2024.
3. Production is 21% more compared to last month. 
4. The system is performing well."
Trouw Nutrition;Nov-25;"1. Production is 77% of the expected energy.
2. Production is 8% less compared to Nov 2024.
3. Production is 18% less compared to last month. 
4. The system performed moderately, system affected by rainy weather."
Trouw Nutrition;Dec-25;4. The system performed moderately, system affected by busined closure 
Trouw Nutrition;Jan-26;The system performed as expected
Trouw Nutrition;Feb-26;System performed well
Trouw Nutrition;Mar-26;The system performed moderately due to bad weather 
Trouw Nutrition;Apr-26;The system performed moderately due to the load demand
Trouw Nutrition;May-26;Performing poorly due to slightly reduced load demand
Trouw Nutrition;Jun-26;
Trouw Nutrition;Jul-26;
Trouw Nutrition;Aug-26;
U Save Botrivier ;Sept-24;
U Save Botrivier ;Oct-24;
U Save Botrivier ;Nov-24;
U Save Botrivier ;Dec-24;
U Save Botrivier ;Jan-25;
U Save Botrivier ;Feb-25;
U Save Botrivier ;Mar-25;
U Save Botrivier ;Apr-25;
U Save Botrivier ;May-25;
U Save Botrivier ;Jun-25;
U Save Botrivier ;Jul-25;
U Save Botrivier ;Aug-25;
U Save Botrivier ;Sept-25;"1. Production is 81% of the expected energy.
2. Production is 1% less than last month.
4. The system is performing well. Load demand is low."
U Save Botrivier ;Oct-25;"1. Production is 81% of the expected energy.
2. Production is the same as last month.
3. The system is performing well. Load demand is low."
U Save Botrivier ;Nov-25;"1. Production is 73% of the expected energy.
2. Production is 8% less compared to last month.
3. The system is performed moderate."
U Save Botrivier ;Dec-25;No PV production on the 17th due to power outage
U Save Botrivier ;Jan-26;The system performed as expected
U Save Botrivier ;Feb-26;System performed moderately due to load demand
U Save Botrivier ;Mar-26;The system performed well
U Save Botrivier ;Apr-26;The is missing data fron 22-30 on the monitoring platform, data will be retrieved 
U Save Botrivier ;May-26;Performend poorly due to load demand
U Save Botrivier ;Jun-26;
U Save Botrivier ;Jul-26;
U Save Botrivier ;Aug-26;
Watt Place Rotoflo;Sept-24;
Watt Place Rotoflo;Oct-24;
Watt Place Rotoflo;Nov-24;
Watt Place Rotoflo;Dec-24;
Watt Place Rotoflo;Jan-25;
Watt Place Rotoflo;Feb-25;"The system is affected by the  rainy weather
Load demand is fluctuating on some days
Power outages affected performance 
The system performance for Jan and Much is better than last year"
Watt Place Rotoflo;Mar-25;"System performance is >70% expected production
System performance decreased by 7% compared to last month
System performance decreased by 0,48% compared to march 2024
Load demand is fluctuating on some days
Power outages affected performance 
The system performance for Jan and Feb production was better than 2024"
Watt Place Rotoflo;Apr-25;"1. The system is performing well
2. Production is 83% of the expected energy 
3. Production is 28% more compared to April 2024
4. Production is 7% more compared to last month "
Watt Place Rotoflo;May-25;"1. Production is 103% of the expected energy.
2. Production is 11% more compared to May 2024.
3. Production is 20% more compared to last month.
4. The system is perfoming well."
Watt Place Rotoflo;Jun-25;"1. Production is 98% of the expected energy.
2. Production is 14% more compared to May 2024.
3. Production is 5% less compared to last month.
4. The system is perfoming well."
Watt Place Rotoflo;Jul-25;"1. Production is 90% of the expected energy.
2. Production is 16% more compared to July 2024.
3. Production is 6% more compared to last month.
4. The system is perfoming well."
Watt Place Rotoflo;Aug-25;"1. Production is 97% of the expected energy.
2. Production is 3% more compared to Aug 2024.
3. Production is 5% more compared to last month.
4. The system is perfoming well."
Watt Place Rotoflo;Sept-25;"1. Production is 79% of the expected energy.
2. Production is 7% less compared to Sep 2024.
3. Production is 18% less compared to last month.
4. The system is performing moderately, monitoring comms offline."
Watt Place Rotoflo;Oct-25;"1. Production is 95% of the expected energy.
2. Production is 15% less compared to Oct 2024.
3. Production is 16% more compared to last month.
4. The system is performing well. "
Watt Place Rotoflo;Nov-25;"1. Production is 86% of the expected energy.
2. Production is 17% less compared to Nov 2024.
3. Production is 9% less compared to last month.
4. The system is performing well. "
Watt Place Rotoflo;Dec-25;
Watt Place Rotoflo;Jan-26;System performed slightly low due to weather and low demand
Watt Place Rotoflo;Feb-26;System performed well
Watt Place Rotoflo;Mar-26;System performed moderately due to weather and low demand
Watt Place Rotoflo;Apr-26;System performed moderately due to weather and low demand
Watt Place Rotoflo;May-26;Performed as expected
Watt Place Rotoflo;Jun-26;
Watt Place Rotoflo;Jul-26;
Watt Place Rotoflo;Aug-26;
Zwartop Golf Course;Sept-24;
Zwartop Golf Course;Oct-24;
Zwartop Golf Course;Nov-24;
Zwartop Golf Course;Dec-24;
Zwartop Golf Course;Jan-25;
Zwartop Golf Course;Feb-25;Comms offline, No Billing meter 
Zwartop Golf Course;Mar-25;Comms offline, No Billing meter 
Zwartop Golf Course;Apr-25;Comms offline, No Billing meter 
Zwartop Golf Course;May-25;Comms offline, No Billing meter 
Zwartop Golf Course;Jun-25;Comms offline, No Billing meter 
Zwartop Golf Course;Jul-25;Comms offline, No Billing meter 
Zwartop Golf Course;Aug-25;
Zwartop Golf Course;Sept-25;
Zwartop Golf Course;Oct-25;
Zwartop Golf Course;Nov-25;
Zwartop Golf Course;Dec-25;
Zwartop Golf Course;Jan-26;
Zwartop Golf Course;Feb-26;
Zwartop Golf Course;Mar-26;N/A
Zwartop Golf Course;Apr-26;N/A
Zwartop Golf Course;May-26;The system monitoring is offline 
Zwartop Golf Course;Jun-26;
Zwartop Golf Course;Jul-26;
Zwartop Golf Course;Aug-26;
Checkers Lichtenburg;May-26;Performed as expected
Alpine Heath Resort;May-26;Performed as expected
